{
 "_about": "Inverter datasheet values (public manufacturer data, read by AI from the datasheets: every entry is unverified until reviewed). No prices.",
 "components": [
  {
   "id": "c506d56d-99e8-8872-9bc4-509f6482e61a",
   "revision": 1,
   "manufacturer": "Fronius",
   "model": "Argeno 125.0",
   "articleNo": "",
   "label": "Fronius Argeno 125.0",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "string",
    "ac": {
     "phases": 3,
     "nominalPowerW": 125000,
     "maxApparentPowerVa": 125000,
     "nominalVoltageV": 400
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 250,
     "minVoltageV": 200,
     "nominalVoltageV": 620,
     "mpptMinV": 200,
     "mpptMaxV": 1000,
     "fullPowerMpptMinV": 550,
     "fullPowerMpptMaxV": 850,
     "maxPowerW": 250000,
     "maxPowerBasis": "max_pv_generator_wp",
     "maxShortCircuitCurrentTotalA": 375,
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 37.5,
       "maxPowerW": 15500
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 37.5,
       "maxPowerW": 15500
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 37.5,
       "maxPowerW": 15500
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 37.5,
       "maxPowerW": 15500
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 37.5,
       "maxPowerW": 15500
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 37.5,
       "maxPowerW": 15500
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 37.5,
       "maxPowerW": 15500
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 37.5,
       "maxPowerW": 15500
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 37.5,
       "maxPowerW": 15500
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 37.5,
       "maxPowerW": 15500
      }
     ]
    },
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 99.1,
    "euroEfficiencyPct": 98.7,
    "afci": "optional",
    "spdDc": "Type 1+2, replaceable",
    "spdAc": "Type 1+2, replaceable",
    "details": {
     "series": "Argeno",
     "ipRating": "IP66",
     "massKg": 90,
     "dimensionsMm": [
      755,
      1070,
      330
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "Ethernet LAN RJ45 daisy chain",
      "Wired Shutdown (WSD)",
      "Datalogger & webserver",
      "Solar.web"
     ],
     "datasheetRef": "a-252F8-252Fe-252F5-252Fa8e58c0a23e4ce128566669e2dea6c550859288b_krannich__inv_fronius_argeno_125mvp_afci_en_v01_nov_2024cN8cAEFwZHB5K.pdf",
     "notes": [
      "Weight printed \"< 90 kg\".",
      "AC rated output 125,000 W @400 V, 120,000 W @380 V.",
      "AC current is \"AC output current per phase (I AC,r)\" = rated, no separate max printed.",
      "Isc limits: 37.5 A per MPPT, 25 A per string, 375 A for the inverter (Isc pv convention, see Verto sheet).",
      "Max. altitude 3,000 m."
     ]
    }
   }
  },
  {
   "id": "8182393c-c0cc-8d27-949c-96b464e30930",
   "revision": 1,
   "manufacturer": "Fronius",
   "model": "Symo GEN24 10.0 Plus",
   "articleNo": "",
   "label": "Fronius Symo GEN24 10.0 Plus",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 10000,
     "maxApparentPowerVa": 10000,
     "nominalVoltageV": 400
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 80,
     "minVoltageV": 80,
     "nominalVoltageV": 610,
     "mpptMinV": 80,
     "mpptMaxV": 800,
     "fullPowerMpptMinV": 278,
     "fullPowerMpptMaxV": 800,
     "maxPowerW": 15000,
     "maxPowerBasis": "max_pv_generator_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 25,
       "maxShortCircuitCurrentA": 40,
       "maxPowerW": 10300
      },
      {
       "inputs": 1,
       "maxCurrentA": 12.5,
       "maxShortCircuitCurrentA": 20,
       "maxPowerW": 6000
      }
     ]
    },
    "battery": {
     "voltageMinV": 160,
     "voltageMaxV": 531,
     "maxCurrentA": 22,
     "maxChargePowerW": 10300,
     "maxDischargePowerW": 10300,
     "compatible": [
      "BYD Battery-Box Premium HVS/HVM",
      "LG FLEX"
     ]
    },
    "backup": "PV Point (1~ 3,000 VA) or Full Backup 3~ (external components), switching < 35 s",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.2,
    "euroEfficiencyPct": 97.9,
    "spdDc": "optional retrofit DC SPD type 1+2 (item 4,240,313,CK)",
    "details": {
     "series": "Symo GEN24 Plus",
     "ipRating": "IP66",
     "massKg": 23.4,
     "dimensionsMm": [
      529,
      595,
      180
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "WLAN",
      "2 x Ethernet LAN",
      "2 x RS485 (Modbus RTU SunSpec)",
      "Modbus TCP SunSpec",
      "Fronius Solar API (JSON)",
      "6 DI + 6 DIO",
      "Wired Shutdown"
     ],
     "datasheetRef": "SYMO GEN24 3 -10.0 PLUS.pdf",
     "notes": [
      "Sheet covers Symo GEN24 (no battery, PV Point only) and GEN24 Plus (battery): same PV/AC data; entry describes the Plus.",
      "Asymmetric MPPTs: MPPT1 2 DC connections, MPPT2 1 connection.",
      "Isc pv = Isc max >= Isc(STC) x 1.25 (IEC 60364-7-712) - limit applies to 1.25 x module Isc.",
      "AFCI / RCMU not listed on this EU sheet (V01 Sep 2023).",
      "Battery compatibility excludes BYD HVS 12.8 and HVM 8.3.",
      "Max. PV generator output per MPPT 12500 / 7500 Wp, total 15000 Wp.",
      "Ambient temperature range cell for 10.0 printed empty (\"to\") on p.7."
     ]
    }
   }
  },
  {
   "id": "5d681b52-7b8f-8688-8e51-850279220f8d",
   "revision": 1,
   "manufacturer": "Fronius",
   "model": "Symo GEN24 10.0 Plus SC",
   "articleNo": "",
   "label": "Fronius Symo GEN24 10.0 Plus SC",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 9999,
     "maxApparentPowerVa": 9999,
     "nominalVoltageV": 400
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 80,
     "minVoltageV": 80,
     "nominalVoltageV": 610,
     "mpptMinV": 80,
     "mpptMaxV": 800,
     "fullPowerMpptMinV": 246,
     "fullPowerMpptMaxV": 800,
     "maxPowerW": 15000,
     "maxPowerBasis": "max_pv_generator_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 28,
       "maxShortCircuitCurrentA": 40,
       "maxPowerW": 10300
      },
      {
       "inputs": 1,
       "maxCurrentA": 14,
       "maxShortCircuitCurrentA": 20,
       "maxPowerW": 8600
      }
     ]
    },
    "battery": {
     "voltageMinV": 160,
     "voltageMaxV": 700,
     "maxCurrentA": 22,
     "maxChargePowerW": 10300,
     "maxDischargePowerW": 10300,
     "compatible": [
      "Fronius Reserva",
      "BYD Battery-Box Premium HVS/HVM"
     ]
    },
    "backup": "PV Point (1~ 3,000 VA, ~15 s) or Full Backup 3~ (~10 s, external components)",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.3,
    "euroEfficiencyPct": 98.1,
    "spdDc": "optional retrofit DC SPD type 1+2 (item 4,240,313,CK)",
    "details": {
     "series": "Symo GEN24 Plus SC (Australia)",
     "ipRating": "IP66",
     "massKg": 22.8,
     "dimensionsMm": [
      529,
      595,
      180
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "WLAN",
      "2 x Ethernet LAN",
      "2 x RS485 (Modbus RTU SunSpec)",
      "Modbus TCP SunSpec",
      "Fronius Solar API (JSON)",
      "6 DI + 6 DIO",
      "Wired Shutdown"
     ],
     "datasheetRef": "SE_Product_Documents_Datasheet_Symo_GEN24_SC_3-12_kW_AUS_EN-English.pdf",
     "notes": [
      "Australian datasheet (EN_AUS V07 Sept 2025) - market version, check availability for CH.",
      "Sheet covers GEN24 SC and GEN24 Plus SC; entry describes the Plus SC.",
      "Asymmetric MPPTs: MPPT1 2 DC connections, MPPT2 1.",
      "AFCI / RCMU not listed.",
      "Max. PV generator output per MPPT 12500 / 9000 Wp, total 15000 Wp.",
      "battery power = \"Max. DC input/output power\"."
     ]
    }
   }
  },
  {
   "id": "a0d30da7-649d-8450-a96f-1ec0075c1225",
   "revision": 1,
   "manufacturer": "Fronius",
   "model": "Symo GEN24 12.0 Plus SC",
   "articleNo": "",
   "label": "Fronius Symo GEN24 12.0 Plus SC",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 12000,
     "maxApparentPowerVa": 12000,
     "nominalVoltageV": 400
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 80,
     "minVoltageV": 80,
     "nominalVoltageV": 610,
     "mpptMinV": 80,
     "mpptMaxV": 800,
     "fullPowerMpptMinV": 295,
     "fullPowerMpptMaxV": 800,
     "maxPowerW": 18000,
     "maxPowerBasis": "max_pv_generator_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 28,
       "maxShortCircuitCurrentA": 40,
       "maxPowerW": 12360
      },
      {
       "inputs": 1,
       "maxCurrentA": 14,
       "maxShortCircuitCurrentA": 20,
       "maxPowerW": 8600
      }
     ]
    },
    "battery": {
     "voltageMinV": 160,
     "voltageMaxV": 700,
     "maxCurrentA": 22,
     "maxChargePowerW": 11682,
     "maxDischargePowerW": 11682,
     "compatible": [
      "Fronius Reserva",
      "BYD Battery-Box Premium HVS/HVM"
     ]
    },
    "backup": "PV Point (1~ 3,000 VA, ~15 s) or Full Backup 3~ (~10 s, external components)",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.2,
    "euroEfficiencyPct": 97.9,
    "spdDc": "optional retrofit DC SPD type 1+2 (item 4,240,313,CK)",
    "details": {
     "series": "Symo GEN24 Plus SC (Australia)",
     "ipRating": "IP66",
     "massKg": 22.8,
     "dimensionsMm": [
      529,
      595,
      180
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "WLAN",
      "2 x Ethernet LAN",
      "2 x RS485 (Modbus RTU SunSpec)",
      "Modbus TCP SunSpec",
      "Fronius Solar API (JSON)",
      "6 DI + 6 DIO",
      "Wired Shutdown"
     ],
     "datasheetRef": "SE_Product_Documents_Datasheet_Symo_GEN24_SC_3-12_kW_AUS_EN-English.pdf",
     "notes": [
      "Australian datasheet (EN_AUS V07 Sept 2025) - market version, check availability for CH.",
      "Sheet covers GEN24 SC and GEN24 Plus SC; entry describes the Plus SC.",
      "Asymmetric MPPTs: MPPT1 2 DC connections, MPPT2 1.",
      "AFCI / RCMU not listed.",
      "Max. PV generator output per MPPT 14000 / 9000 Wp, total 18000 Wp.",
      "battery power = \"Max. DC input/output power\"."
     ]
    }
   }
  },
  {
   "id": "736294cd-1cc7-8ea3-ac40-9544c79aa2f5",
   "revision": 1,
   "manufacturer": "Fronius",
   "model": "Symo GEN24 3.0 Plus",
   "articleNo": "",
   "label": "Fronius Symo GEN24 3.0 Plus",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 3000,
     "maxApparentPowerVa": 3000,
     "nominalVoltageV": 400
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 80,
     "minVoltageV": 80,
     "nominalVoltageV": 610,
     "mpptMinV": 80,
     "mpptMaxV": 800,
     "fullPowerMpptMinV": 125,
     "fullPowerMpptMaxV": 800,
     "maxPowerW": 4500,
     "maxPowerBasis": "max_pv_generator_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 12.5,
       "maxShortCircuitCurrentA": 20,
       "maxPowerW": 3150
      },
      {
       "inputs": 1,
       "maxCurrentA": 12.5,
       "maxShortCircuitCurrentA": 20,
       "maxPowerW": 3150
      }
     ]
    },
    "battery": {
     "voltageMinV": 160,
     "voltageMaxV": 531,
     "maxCurrentA": 12.5,
     "maxChargePowerW": 3150,
     "maxDischargePowerW": 3150,
     "compatible": [
      "BYD Battery-Box Premium HVS/HVM",
      "LG FLEX"
     ]
    },
    "backup": "PV Point only (1~ 220/230 V, 3,000 VA, < 23 s); no Full Backup for 3.0-5.0",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.1,
    "euroEfficiencyPct": 96.7,
    "spdDc": "optional retrofit DC SPD type 1+2 (item 4,240,313,CK)",
    "details": {
     "series": "Symo GEN24 Plus",
     "ipRating": "IP66",
     "massKg": 15.6,
     "dimensionsMm": [
      474,
      530,
      165
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "WLAN",
      "2 x Ethernet LAN",
      "2 x RS485 (Modbus RTU SunSpec)",
      "Modbus TCP SunSpec",
      "Fronius Solar API (JSON)",
      "6 DI + 6 DIO",
      "Wired Shutdown"
     ],
     "datasheetRef": "SYMO GEN24 3 -10.0 PLUS.pdf",
     "notes": [
      "Sheet covers Symo GEN24 (no battery, PV Point only) and GEN24 Plus (battery): same PV/AC data; entry describes the Plus.",
      "Asymmetric MPPTs: MPPT1 2 DC connections, MPPT2 1 connection.",
      "Isc pv = Isc max >= Isc(STC) x 1.25 (IEC 60364-7-712) - limit applies to 1.25 x module Isc.",
      "AFCI / RCMU not listed on this EU sheet (V01 Sep 2023).",
      "Battery compatibility excludes BYD HVS 12.8 and HVM 8.3.",
      "Max. PV generator output per MPPT 4500 / 4500 Wp, total 4500 Wp."
     ]
    }
   }
  },
  {
   "id": "0a7d04dc-38e6-84de-87a9-3b716c2e83c1",
   "revision": 1,
   "manufacturer": "Fronius",
   "model": "Symo GEN24 3.0 Plus SC",
   "articleNo": "",
   "label": "Fronius Symo GEN24 3.0 Plus SC",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 3000,
     "maxApparentPowerVa": 3000,
     "nominalVoltageV": 400
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 80,
     "minVoltageV": 80,
     "nominalVoltageV": 610,
     "mpptMinV": 80,
     "mpptMaxV": 800,
     "fullPowerMpptMinV": 115,
     "fullPowerMpptMaxV": 800,
     "maxPowerW": 4500,
     "maxPowerBasis": "max_pv_generator_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 14,
       "maxShortCircuitCurrentA": 20,
       "maxPowerW": 3150
      },
      {
       "inputs": 1,
       "maxCurrentA": 14,
       "maxShortCircuitCurrentA": 20,
       "maxPowerW": 3150
      }
     ]
    },
    "battery": {
     "voltageMinV": 160,
     "voltageMaxV": 700,
     "maxCurrentA": 14,
     "maxChargePowerW": 3300,
     "maxDischargePowerW": 3300,
     "compatible": [
      "Fronius Reserva",
      "BYD Battery-Box Premium HVS/HVM"
     ]
    },
    "backup": "PV Point only (1~ 3,000 VA, ~15 s)",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.1,
    "euroEfficiencyPct": 96.6,
    "spdDc": "optional retrofit DC SPD type 1+2 (item 4,240,313,CK)",
    "details": {
     "series": "Symo GEN24 Plus SC (Australia)",
     "ipRating": "IP66",
     "massKg": 15.6,
     "dimensionsMm": [
      474,
      530,
      165
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "WLAN",
      "2 x Ethernet LAN",
      "2 x RS485 (Modbus RTU SunSpec)",
      "Modbus TCP SunSpec",
      "Fronius Solar API (JSON)",
      "6 DI + 6 DIO",
      "Wired Shutdown"
     ],
     "datasheetRef": "SE_Product_Documents_Datasheet_Symo_GEN24_SC_3-12_kW_AUS_EN-English.pdf",
     "notes": [
      "Australian datasheet (EN_AUS V07 Sept 2025) - market version, check availability for CH.",
      "Sheet covers GEN24 SC and GEN24 Plus SC; entry describes the Plus SC.",
      "Asymmetric MPPTs: MPPT1 2 DC connections, MPPT2 1.",
      "AFCI / RCMU not listed.",
      "Max. PV generator output per MPPT 4500 / 4500 Wp, total 4500 Wp.",
      "battery power = \"Max. DC input/output power\"."
     ]
    }
   }
  },
  {
   "id": "8f4cc73e-efc1-8ba5-b98a-93e9248b94bd",
   "revision": 1,
   "manufacturer": "Fronius",
   "model": "Symo GEN24 4.0 Plus",
   "articleNo": "",
   "label": "Fronius Symo GEN24 4.0 Plus",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 4000,
     "maxApparentPowerVa": 4000,
     "nominalVoltageV": 400
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 80,
     "minVoltageV": 80,
     "nominalVoltageV": 610,
     "mpptMinV": 80,
     "mpptMaxV": 800,
     "fullPowerMpptMinV": 170,
     "fullPowerMpptMaxV": 800,
     "maxPowerW": 6000,
     "maxPowerBasis": "max_pv_generator_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 12.5,
       "maxShortCircuitCurrentA": 20,
       "maxPowerW": 4180
      },
      {
       "inputs": 1,
       "maxCurrentA": 12.5,
       "maxShortCircuitCurrentA": 20,
       "maxPowerW": 4180
      }
     ]
    },
    "battery": {
     "voltageMinV": 160,
     "voltageMaxV": 531,
     "maxCurrentA": 12.5,
     "maxChargePowerW": 4180,
     "maxDischargePowerW": 4180,
     "compatible": [
      "BYD Battery-Box Premium HVS/HVM",
      "LG FLEX"
     ]
    },
    "backup": "PV Point only (1~ 220/230 V, 3,000 VA, < 23 s); no Full Backup for 3.0-5.0",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.2,
    "euroEfficiencyPct": 97.2,
    "spdDc": "optional retrofit DC SPD type 1+2 (item 4,240,313,CK)",
    "details": {
     "series": "Symo GEN24 Plus",
     "ipRating": "IP66",
     "massKg": 15.6,
     "dimensionsMm": [
      474,
      530,
      165
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "WLAN",
      "2 x Ethernet LAN",
      "2 x RS485 (Modbus RTU SunSpec)",
      "Modbus TCP SunSpec",
      "Fronius Solar API (JSON)",
      "6 DI + 6 DIO",
      "Wired Shutdown"
     ],
     "datasheetRef": "SYMO GEN24 3 -10.0 PLUS.pdf",
     "notes": [
      "Sheet covers Symo GEN24 (no battery, PV Point only) and GEN24 Plus (battery): same PV/AC data; entry describes the Plus.",
      "Asymmetric MPPTs: MPPT1 2 DC connections, MPPT2 1 connection.",
      "Isc pv = Isc max >= Isc(STC) x 1.25 (IEC 60364-7-712) - limit applies to 1.25 x module Isc.",
      "AFCI / RCMU not listed on this EU sheet (V01 Sep 2023).",
      "Battery compatibility excludes BYD HVS 12.8 and HVM 8.3.",
      "Max. PV generator output per MPPT 6000 / 6000 Wp, total 6000 Wp."
     ]
    }
   }
  },
  {
   "id": "e45aea3f-9a6e-8963-8b94-8bc810e5e742",
   "revision": 1,
   "manufacturer": "Fronius",
   "model": "Symo GEN24 4.0 Plus SC",
   "articleNo": "",
   "label": "Fronius Symo GEN24 4.0 Plus SC",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 4000,
     "maxApparentPowerVa": 4000,
     "nominalVoltageV": 400
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 80,
     "minVoltageV": 80,
     "nominalVoltageV": 610,
     "mpptMinV": 80,
     "mpptMaxV": 800,
     "fullPowerMpptMinV": 150,
     "fullPowerMpptMaxV": 800,
     "maxPowerW": 6000,
     "maxPowerBasis": "max_pv_generator_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 14,
       "maxShortCircuitCurrentA": 20,
       "maxPowerW": 4180
      },
      {
       "inputs": 1,
       "maxCurrentA": 14,
       "maxShortCircuitCurrentA": 20,
       "maxPowerW": 4180
      }
     ]
    },
    "battery": {
     "voltageMinV": 160,
     "voltageMaxV": 700,
     "maxCurrentA": 14,
     "maxChargePowerW": 4300,
     "maxDischargePowerW": 4300,
     "compatible": [
      "Fronius Reserva",
      "BYD Battery-Box Premium HVS/HVM"
     ]
    },
    "backup": "PV Point only (1~ 3,000 VA, ~15 s)",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.1,
    "euroEfficiencyPct": 97.1,
    "spdDc": "optional retrofit DC SPD type 1+2 (item 4,240,313,CK)",
    "details": {
     "series": "Symo GEN24 Plus SC (Australia)",
     "ipRating": "IP66",
     "massKg": 15.6,
     "dimensionsMm": [
      474,
      530,
      165
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "WLAN",
      "2 x Ethernet LAN",
      "2 x RS485 (Modbus RTU SunSpec)",
      "Modbus TCP SunSpec",
      "Fronius Solar API (JSON)",
      "6 DI + 6 DIO",
      "Wired Shutdown"
     ],
     "datasheetRef": "SE_Product_Documents_Datasheet_Symo_GEN24_SC_3-12_kW_AUS_EN-English.pdf",
     "notes": [
      "Australian datasheet (EN_AUS V07 Sept 2025) - market version, check availability for CH.",
      "Sheet covers GEN24 SC and GEN24 Plus SC; entry describes the Plus SC.",
      "Asymmetric MPPTs: MPPT1 2 DC connections, MPPT2 1.",
      "AFCI / RCMU not listed.",
      "Max. PV generator output per MPPT 6000 / 6000 Wp, total 6000 Wp.",
      "battery power = \"Max. DC input/output power\"."
     ]
    }
   }
  },
  {
   "id": "3097a6ac-3bc9-86e2-9d19-be0db17d619d",
   "revision": 1,
   "manufacturer": "Fronius",
   "model": "Symo GEN24 5.0 Plus",
   "articleNo": "",
   "label": "Fronius Symo GEN24 5.0 Plus",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 5000,
     "maxApparentPowerVa": 5000,
     "nominalVoltageV": 400
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 80,
     "minVoltageV": 80,
     "nominalVoltageV": 610,
     "mpptMinV": 80,
     "mpptMaxV": 800,
     "fullPowerMpptMinV": 210,
     "fullPowerMpptMaxV": 800,
     "maxPowerW": 7500,
     "maxPowerBasis": "max_pv_generator_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 12.5,
       "maxShortCircuitCurrentA": 20,
       "maxPowerW": 5200
      },
      {
       "inputs": 1,
       "maxCurrentA": 12.5,
       "maxShortCircuitCurrentA": 20,
       "maxPowerW": 5200
      }
     ]
    },
    "battery": {
     "voltageMinV": 160,
     "voltageMaxV": 531,
     "maxCurrentA": 12.5,
     "maxChargePowerW": 5200,
     "maxDischargePowerW": 5200,
     "compatible": [
      "BYD Battery-Box Premium HVS/HVM",
      "LG FLEX"
     ]
    },
    "backup": "PV Point only (1~ 220/230 V, 3,000 VA, < 23 s); no Full Backup for 3.0-5.0",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.2,
    "euroEfficiencyPct": 97.5,
    "spdDc": "optional retrofit DC SPD type 1+2 (item 4,240,313,CK)",
    "details": {
     "series": "Symo GEN24 Plus",
     "ipRating": "IP66",
     "massKg": 15.6,
     "dimensionsMm": [
      474,
      530,
      165
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "WLAN",
      "2 x Ethernet LAN",
      "2 x RS485 (Modbus RTU SunSpec)",
      "Modbus TCP SunSpec",
      "Fronius Solar API (JSON)",
      "6 DI + 6 DIO",
      "Wired Shutdown"
     ],
     "datasheetRef": "SYMO GEN24 3 -10.0 PLUS.pdf",
     "notes": [
      "Sheet covers Symo GEN24 (no battery, PV Point only) and GEN24 Plus (battery): same PV/AC data; entry describes the Plus.",
      "Asymmetric MPPTs: MPPT1 2 DC connections, MPPT2 1 connection.",
      "Isc pv = Isc max >= Isc(STC) x 1.25 (IEC 60364-7-712) - limit applies to 1.25 x module Isc.",
      "AFCI / RCMU not listed on this EU sheet (V01 Sep 2023).",
      "Battery compatibility excludes BYD HVS 12.8 and HVM 8.3.",
      "Max. PV generator output per MPPT 6500 / 6500 Wp, total 7500 Wp."
     ]
    }
   }
  },
  {
   "id": "a6edee4e-dc54-853b-9a52-24a6102ff135",
   "revision": 1,
   "manufacturer": "Fronius",
   "model": "Symo GEN24 5.0 Plus SC",
   "articleNo": "",
   "label": "Fronius Symo GEN24 5.0 Plus SC",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 5000,
     "maxApparentPowerVa": 5000,
     "nominalVoltageV": 400
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 80,
     "minVoltageV": 80,
     "nominalVoltageV": 610,
     "mpptMinV": 80,
     "mpptMaxV": 800,
     "fullPowerMpptMinV": 190,
     "fullPowerMpptMaxV": 800,
     "maxPowerW": 7500,
     "maxPowerBasis": "max_pv_generator_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 14,
       "maxShortCircuitCurrentA": 20,
       "maxPowerW": 5200
      },
      {
       "inputs": 1,
       "maxCurrentA": 14,
       "maxShortCircuitCurrentA": 20,
       "maxPowerW": 5200
      }
     ]
    },
    "battery": {
     "voltageMinV": 160,
     "voltageMaxV": 700,
     "maxCurrentA": 14,
     "maxChargePowerW": 5300,
     "maxDischargePowerW": 5300,
     "compatible": [
      "Fronius Reserva",
      "BYD Battery-Box Premium HVS/HVM"
     ]
    },
    "backup": "PV Point only (1~ 3,000 VA, ~15 s)",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.1,
    "euroEfficiencyPct": 97.4,
    "spdDc": "optional retrofit DC SPD type 1+2 (item 4,240,313,CK)",
    "details": {
     "series": "Symo GEN24 Plus SC (Australia)",
     "ipRating": "IP66",
     "massKg": 15.6,
     "dimensionsMm": [
      474,
      530,
      165
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "WLAN",
      "2 x Ethernet LAN",
      "2 x RS485 (Modbus RTU SunSpec)",
      "Modbus TCP SunSpec",
      "Fronius Solar API (JSON)",
      "6 DI + 6 DIO",
      "Wired Shutdown"
     ],
     "datasheetRef": "SE_Product_Documents_Datasheet_Symo_GEN24_SC_3-12_kW_AUS_EN-English.pdf",
     "notes": [
      "Australian datasheet (EN_AUS V07 Sept 2025) - market version, check availability for CH.",
      "Sheet covers GEN24 SC and GEN24 Plus SC; entry describes the Plus SC.",
      "Asymmetric MPPTs: MPPT1 2 DC connections, MPPT2 1.",
      "AFCI / RCMU not listed.",
      "Max. PV generator output per MPPT 6500 / 6500 Wp, total 7500 Wp.",
      "battery power = \"Max. DC input/output power\"."
     ]
    }
   }
  },
  {
   "id": "d5ccc20d-ab71-84b8-9675-2187cb49b6ab",
   "revision": 1,
   "manufacturer": "Fronius",
   "model": "Symo GEN24 6.0 Plus",
   "articleNo": "",
   "label": "Fronius Symo GEN24 6.0 Plus",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 6000,
     "maxApparentPowerVa": 6000,
     "nominalVoltageV": 400
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 80,
     "minVoltageV": 80,
     "nominalVoltageV": 610,
     "mpptMinV": 80,
     "mpptMaxV": 800,
     "fullPowerMpptMinV": 174,
     "fullPowerMpptMaxV": 800,
     "maxPowerW": 9000,
     "maxPowerBasis": "max_pv_generator_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 25,
       "maxShortCircuitCurrentA": 40,
       "maxPowerW": 6220
      },
      {
       "inputs": 1,
       "maxCurrentA": 12.5,
       "maxShortCircuitCurrentA": 20,
       "maxPowerW": 6000
      }
     ]
    },
    "battery": {
     "voltageMinV": 160,
     "voltageMaxV": 531,
     "maxCurrentA": 22,
     "maxChargePowerW": 6220,
     "maxDischargePowerW": 6220,
     "compatible": [
      "BYD Battery-Box Premium HVS/HVM",
      "LG FLEX"
     ]
    },
    "backup": "PV Point (1~ 3,000 VA) or Full Backup 3~ (external components), switching < 35 s",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.2,
    "euroEfficiencyPct": 97.7,
    "spdDc": "optional retrofit DC SPD type 1+2 (item 4,240,313,CK)",
    "details": {
     "series": "Symo GEN24 Plus",
     "ipRating": "IP66",
     "massKg": 23.4,
     "dimensionsMm": [
      529,
      595,
      180
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "WLAN",
      "2 x Ethernet LAN",
      "2 x RS485 (Modbus RTU SunSpec)",
      "Modbus TCP SunSpec",
      "Fronius Solar API (JSON)",
      "6 DI + 6 DIO",
      "Wired Shutdown"
     ],
     "datasheetRef": "SYMO GEN24 3 -10.0 PLUS.pdf",
     "notes": [
      "Sheet covers Symo GEN24 (no battery, PV Point only) and GEN24 Plus (battery): same PV/AC data; entry describes the Plus.",
      "Asymmetric MPPTs: MPPT1 2 DC connections, MPPT2 1 connection.",
      "Isc pv = Isc max >= Isc(STC) x 1.25 (IEC 60364-7-712) - limit applies to 1.25 x module Isc.",
      "AFCI / RCMU not listed on this EU sheet (V01 Sep 2023).",
      "Battery compatibility excludes BYD HVS 12.8 and HVM 8.3.",
      "Max. PV generator output per MPPT 7500 / 6500 Wp, total 9000 Wp."
     ]
    }
   }
  },
  {
   "id": "af153b62-eae1-853c-896c-29a83ed84241",
   "revision": 1,
   "manufacturer": "Fronius",
   "model": "Symo GEN24 6.0 Plus SC",
   "articleNo": "",
   "label": "Fronius Symo GEN24 6.0 Plus SC",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 6000,
     "maxApparentPowerVa": 6000,
     "nominalVoltageV": 400
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 80,
     "minVoltageV": 80,
     "nominalVoltageV": 610,
     "mpptMinV": 80,
     "mpptMaxV": 800,
     "fullPowerMpptMinV": 148,
     "fullPowerMpptMaxV": 800,
     "maxPowerW": 9000,
     "maxPowerBasis": "max_pv_generator_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 28,
       "maxShortCircuitCurrentA": 40,
       "maxPowerW": 6180
      },
      {
       "inputs": 1,
       "maxCurrentA": 14,
       "maxShortCircuitCurrentA": 20,
       "maxPowerW": 6180
      }
     ]
    },
    "battery": {
     "voltageMinV": 160,
     "voltageMaxV": 700,
     "maxCurrentA": 22,
     "maxChargePowerW": 6180,
     "maxDischargePowerW": 6180,
     "compatible": [
      "Fronius Reserva",
      "BYD Battery-Box Premium HVS/HVM"
     ]
    },
    "backup": "PV Point (1~ 3,000 VA, ~15 s) or Full Backup 3~ (~10 s, external components)",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.3,
    "euroEfficiencyPct": 97.9,
    "spdDc": "optional retrofit DC SPD type 1+2 (item 4,240,313,CK)",
    "details": {
     "series": "Symo GEN24 Plus SC (Australia)",
     "ipRating": "IP66",
     "massKg": 22.8,
     "dimensionsMm": [
      529,
      595,
      180
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "WLAN",
      "2 x Ethernet LAN",
      "2 x RS485 (Modbus RTU SunSpec)",
      "Modbus TCP SunSpec",
      "Fronius Solar API (JSON)",
      "6 DI + 6 DIO",
      "Wired Shutdown"
     ],
     "datasheetRef": "SE_Product_Documents_Datasheet_Symo_GEN24_SC_3-12_kW_AUS_EN-English.pdf",
     "notes": [
      "Australian datasheet (EN_AUS V07 Sept 2025) - market version, check availability for CH.",
      "Sheet covers GEN24 SC and GEN24 Plus SC; entry describes the Plus SC.",
      "Asymmetric MPPTs: MPPT1 2 DC connections, MPPT2 1.",
      "AFCI / RCMU not listed.",
      "Max. PV generator output per MPPT 7500 / 7500 Wp, total 9000 Wp.",
      "battery power = \"Max. DC input/output power\"."
     ]
    }
   }
  },
  {
   "id": "f1eb8608-e636-8c95-ae55-86ed6e60e777",
   "revision": 1,
   "manufacturer": "Fronius",
   "model": "Symo GEN24 8.0 Plus",
   "articleNo": "",
   "label": "Fronius Symo GEN24 8.0 Plus",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 8000,
     "maxApparentPowerVa": 8000,
     "nominalVoltageV": 400
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 80,
     "minVoltageV": 80,
     "nominalVoltageV": 610,
     "mpptMinV": 80,
     "mpptMaxV": 800,
     "fullPowerMpptMinV": 224,
     "fullPowerMpptMaxV": 800,
     "maxPowerW": 12000,
     "maxPowerBasis": "max_pv_generator_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 25,
       "maxShortCircuitCurrentA": 40,
       "maxPowerW": 8260
      },
      {
       "inputs": 1,
       "maxCurrentA": 12.5,
       "maxShortCircuitCurrentA": 20,
       "maxPowerW": 6000
      }
     ]
    },
    "battery": {
     "voltageMinV": 160,
     "voltageMaxV": 531,
     "maxCurrentA": 22,
     "maxChargePowerW": 8260,
     "maxDischargePowerW": 8260,
     "compatible": [
      "BYD Battery-Box Premium HVS/HVM",
      "LG FLEX"
     ]
    },
    "backup": "PV Point (1~ 3,000 VA) or Full Backup 3~ (external components), switching < 35 s",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.2,
    "euroEfficiencyPct": 97.8,
    "spdDc": "optional retrofit DC SPD type 1+2 (item 4,240,313,CK)",
    "details": {
     "series": "Symo GEN24 Plus",
     "ipRating": "IP66",
     "massKg": 23.4,
     "dimensionsMm": [
      529,
      595,
      180
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "WLAN",
      "2 x Ethernet LAN",
      "2 x RS485 (Modbus RTU SunSpec)",
      "Modbus TCP SunSpec",
      "Fronius Solar API (JSON)",
      "6 DI + 6 DIO",
      "Wired Shutdown"
     ],
     "datasheetRef": "SYMO GEN24 3 -10.0 PLUS.pdf",
     "notes": [
      "Sheet covers Symo GEN24 (no battery, PV Point only) and GEN24 Plus (battery): same PV/AC data; entry describes the Plus.",
      "Asymmetric MPPTs: MPPT1 2 DC connections, MPPT2 1 connection.",
      "Isc pv = Isc max >= Isc(STC) x 1.25 (IEC 60364-7-712) - limit applies to 1.25 x module Isc.",
      "AFCI / RCMU not listed on this EU sheet (V01 Sep 2023).",
      "Battery compatibility excludes BYD HVS 12.8 and HVM 8.3.",
      "Max. PV generator output per MPPT 10000 / 7000 Wp, total 12000 Wp."
     ]
    }
   }
  },
  {
   "id": "f42e9812-a2ab-8798-a6a6-6b04a085102f",
   "revision": 1,
   "manufacturer": "Fronius",
   "model": "Symo GEN24 8.0 Plus SC",
   "articleNo": "",
   "label": "Fronius Symo GEN24 8.0 Plus SC",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 8000,
     "maxApparentPowerVa": 8000,
     "nominalVoltageV": 400
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 80,
     "minVoltageV": 80,
     "nominalVoltageV": 610,
     "mpptMinV": 80,
     "mpptMaxV": 800,
     "fullPowerMpptMinV": 197,
     "fullPowerMpptMaxV": 800,
     "maxPowerW": 12000,
     "maxPowerBasis": "max_pv_generator_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 28,
       "maxShortCircuitCurrentA": 40,
       "maxPowerW": 8240
      },
      {
       "inputs": 1,
       "maxCurrentA": 14,
       "maxShortCircuitCurrentA": 20,
       "maxPowerW": 8240
      }
     ]
    },
    "battery": {
     "voltageMinV": 160,
     "voltageMaxV": 700,
     "maxCurrentA": 22,
     "maxChargePowerW": 8240,
     "maxDischargePowerW": 8240,
     "compatible": [
      "Fronius Reserva",
      "BYD Battery-Box Premium HVS/HVM"
     ]
    },
    "backup": "PV Point (1~ 3,000 VA, ~15 s) or Full Backup 3~ (~10 s, external components)",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.3,
    "euroEfficiencyPct": 98,
    "spdDc": "optional retrofit DC SPD type 1+2 (item 4,240,313,CK)",
    "details": {
     "series": "Symo GEN24 Plus SC (Australia)",
     "ipRating": "IP66",
     "massKg": 22.8,
     "dimensionsMm": [
      529,
      595,
      180
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "WLAN",
      "2 x Ethernet LAN",
      "2 x RS485 (Modbus RTU SunSpec)",
      "Modbus TCP SunSpec",
      "Fronius Solar API (JSON)",
      "6 DI + 6 DIO",
      "Wired Shutdown"
     ],
     "datasheetRef": "SE_Product_Documents_Datasheet_Symo_GEN24_SC_3-12_kW_AUS_EN-English.pdf",
     "notes": [
      "Australian datasheet (EN_AUS V07 Sept 2025) - market version, check availability for CH.",
      "Sheet covers GEN24 SC and GEN24 Plus SC; entry describes the Plus SC.",
      "Asymmetric MPPTs: MPPT1 2 DC connections, MPPT2 1.",
      "AFCI / RCMU not listed.",
      "Max. PV generator output per MPPT 10000 / 8500 Wp, total 12000 Wp.",
      "battery power = \"Max. DC input/output power\"."
     ]
    }
   }
  },
  {
   "id": "88fd34c5-1bfd-888c-acb3-afa22396e2ae",
   "revision": 1,
   "manufacturer": "Fronius",
   "model": "Verto Plus 15.0",
   "articleNo": "",
   "label": "Fronius Verto Plus 15.0",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 15000,
     "maxApparentPowerVa": 15000,
     "nominalVoltageV": 400
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 150,
     "minVoltageV": 150,
     "nominalVoltageV": 600,
     "mpptMinV": 150,
     "mpptMaxV": 870,
     "fullPowerMpptMinV": 180,
     "fullPowerMpptMaxV": 870,
     "maxPowerW": 22500,
     "maxPowerBasis": "max_pv_generator_wp",
     "maxShortCircuitCurrentTotalA": 150,
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 28,
       "maxShortCircuitCurrentA": 50,
       "maxPowerW": 13000
      },
      {
       "inputs": 2,
       "maxCurrentA": 28,
       "maxShortCircuitCurrentA": 50,
       "maxPowerW": 13000
      },
      {
       "inputs": 2,
       "maxCurrentA": 28,
       "maxShortCircuitCurrentA": 50,
       "maxPowerW": 13000
      }
     ]
    },
    "battery": {
     "voltageMinV": 150,
     "voltageMaxV": 700,
     "maxCurrentA": 50,
     "maxChargePowerW": 22500,
     "maxDischargePowerW": 15000,
     "compatible": [
      "Fronius Reserva",
      "BYD Battery-Box Premium HVM",
      "BYD Battery-Box Premium HVS"
     ]
    },
    "backup": "Full Backup three-phase, peak 30,000 VA 10 s; external switchover components required",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "afci": "yes",
    "spdDc": "Type 1+2 (IEC 61643-31)",
    "spdAc": "Type 2 (IEC 61643-11)",
    "details": {
     "series": "Verto Plus",
     "ipRating": "IP66",
     "massKg": 43,
     "dimensionsMm": [
      574,
      865,
      279
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "WLAN",
      "Ethernet LAN RJ45",
      "2 x RS485 (Modbus RTU SunSpec)",
      "Modbus TCP SunSpec",
      "JSON",
      "Wired Shutdown",
      "6 DI + 6 DIO"
     ],
     "datasheetRef": "DB_EN_Fronius_Verto plus.pdf",
     "notes": [
      "PRELIMINARY data (EN_V02 Mar 2025); max. and European efficiency \"t.b.d.\" -> null.",
      "max_dc_power_w = \"Max. PV generator output - Inverter\" (Wp); per-MPPT 20,000 Wp; \"Max. usable DC power\" (shared between AC and battery charging) in max_usable_dc_power_w; max_dc_power_per_mppt_w = usable 13,000 W.",
      "Footnote 1: a single string can carry the full MPPT current, but MPPT current limited to 28 A.",
      "Full Backup needs external switchover components; switching time ~11 s.",
      "Battery compatibility excludes BYD HVM 8.3 and 3xHVM 22.1.",
      "AC current given at 400 V (380 V value also printed)."
     ]
    }
   }
  },
  {
   "id": "5dd47740-c900-8bd5-9889-e2a56243d820",
   "revision": 1,
   "manufacturer": "Fronius",
   "model": "Verto Plus 17.5",
   "articleNo": "",
   "label": "Fronius Verto Plus 17.5",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 17500,
     "maxApparentPowerVa": 17500,
     "nominalVoltageV": 400
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 150,
     "minVoltageV": 150,
     "nominalVoltageV": 600,
     "mpptMinV": 150,
     "mpptMaxV": 870,
     "fullPowerMpptMinV": 210,
     "fullPowerMpptMaxV": 870,
     "maxPowerW": 26250,
     "maxPowerBasis": "max_pv_generator_wp",
     "maxShortCircuitCurrentTotalA": 150,
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 28,
       "maxShortCircuitCurrentA": 50,
       "maxPowerW": 13000
      },
      {
       "inputs": 2,
       "maxCurrentA": 28,
       "maxShortCircuitCurrentA": 50,
       "maxPowerW": 13000
      },
      {
       "inputs": 2,
       "maxCurrentA": 28,
       "maxShortCircuitCurrentA": 50,
       "maxPowerW": 13000
      }
     ]
    },
    "battery": {
     "voltageMinV": 150,
     "voltageMaxV": 700,
     "maxCurrentA": 50,
     "maxChargePowerW": 26250,
     "maxDischargePowerW": 17500,
     "compatible": [
      "Fronius Reserva",
      "BYD Battery-Box Premium HVM",
      "BYD Battery-Box Premium HVS"
     ]
    },
    "backup": "Full Backup three-phase, peak 30,000 VA 10 s; external switchover components required",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "afci": "yes",
    "spdDc": "Type 1+2 (IEC 61643-31)",
    "spdAc": "Type 2 (IEC 61643-11)",
    "details": {
     "series": "Verto Plus",
     "ipRating": "IP66",
     "massKg": 43,
     "dimensionsMm": [
      574,
      865,
      279
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "WLAN",
      "Ethernet LAN RJ45",
      "2 x RS485 (Modbus RTU SunSpec)",
      "Modbus TCP SunSpec",
      "JSON",
      "Wired Shutdown",
      "6 DI + 6 DIO"
     ],
     "datasheetRef": "DB_EN_Fronius_Verto plus.pdf",
     "notes": [
      "PRELIMINARY data (EN_V02 Mar 2025); max. and European efficiency \"t.b.d.\" -> null.",
      "max_dc_power_w = \"Max. PV generator output - Inverter\" (Wp); per-MPPT 20,000 Wp; \"Max. usable DC power\" (shared between AC and battery charging) in max_usable_dc_power_w; max_dc_power_per_mppt_w = usable 13,000 W.",
      "Footnote 1: a single string can carry the full MPPT current, but MPPT current limited to 28 A.",
      "Full Backup needs external switchover components; switching time ~11 s.",
      "Battery compatibility excludes BYD HVM 8.3 and 3xHVM 22.1.",
      "AC current given at 400 V (380 V value also printed)."
     ]
    }
   }
  },
  {
   "id": "17b0e5aa-4227-874f-aabc-0b74e7bcd17b",
   "revision": 1,
   "manufacturer": "Fronius",
   "model": "Verto Plus 20.0",
   "articleNo": "",
   "label": "Fronius Verto Plus 20.0",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 20000,
     "maxApparentPowerVa": 20000,
     "nominalVoltageV": 400
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 150,
     "minVoltageV": 150,
     "nominalVoltageV": 600,
     "mpptMinV": 150,
     "mpptMaxV": 870,
     "fullPowerMpptMinV": 240,
     "fullPowerMpptMaxV": 870,
     "maxPowerW": 30000,
     "maxPowerBasis": "max_pv_generator_wp",
     "maxShortCircuitCurrentTotalA": 150,
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 28,
       "maxShortCircuitCurrentA": 50,
       "maxPowerW": 13000
      },
      {
       "inputs": 2,
       "maxCurrentA": 28,
       "maxShortCircuitCurrentA": 50,
       "maxPowerW": 13000
      },
      {
       "inputs": 2,
       "maxCurrentA": 28,
       "maxShortCircuitCurrentA": 50,
       "maxPowerW": 13000
      }
     ]
    },
    "battery": {
     "voltageMinV": 150,
     "voltageMaxV": 700,
     "maxCurrentA": 50,
     "maxChargePowerW": 30000,
     "maxDischargePowerW": 20000,
     "compatible": [
      "Fronius Reserva",
      "BYD Battery-Box Premium HVM",
      "BYD Battery-Box Premium HVS"
     ]
    },
    "backup": "Full Backup three-phase, peak 30,000 VA 10 s; external switchover components required",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "afci": "yes",
    "spdDc": "Type 1+2 (IEC 61643-31)",
    "spdAc": "Type 2 (IEC 61643-11)",
    "details": {
     "series": "Verto Plus",
     "ipRating": "IP66",
     "massKg": 43,
     "dimensionsMm": [
      574,
      865,
      279
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "WLAN",
      "Ethernet LAN RJ45",
      "2 x RS485 (Modbus RTU SunSpec)",
      "Modbus TCP SunSpec",
      "JSON",
      "Wired Shutdown",
      "6 DI + 6 DIO"
     ],
     "datasheetRef": "DB_EN_Fronius_Verto plus.pdf",
     "notes": [
      "PRELIMINARY data (EN_V02 Mar 2025); max. and European efficiency \"t.b.d.\" -> null.",
      "max_dc_power_w = \"Max. PV generator output - Inverter\" (Wp); per-MPPT 20,000 Wp; \"Max. usable DC power\" (shared between AC and battery charging) in max_usable_dc_power_w; max_dc_power_per_mppt_w = usable 13,000 W.",
      "Footnote 1: a single string can carry the full MPPT current, but MPPT current limited to 28 A.",
      "Full Backup needs external switchover components; switching time ~11 s.",
      "Battery compatibility excludes BYD HVM 8.3 and 3xHVM 22.1.",
      "AC current given at 400 V (380 V value also printed)."
     ]
    }
   }
  },
  {
   "id": "b578aa3f-7c75-8ce7-8cd8-cdcc31fef158",
   "revision": 1,
   "manufacturer": "Fronius",
   "model": "Verto Plus 25.0",
   "articleNo": "",
   "label": "Fronius Verto Plus 25.0",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 25000,
     "maxApparentPowerVa": 25000,
     "nominalVoltageV": 400
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 150,
     "minVoltageV": 150,
     "nominalVoltageV": 600,
     "mpptMinV": 150,
     "mpptMaxV": 870,
     "fullPowerMpptMinV": 300,
     "fullPowerMpptMaxV": 870,
     "maxPowerW": 37500,
     "maxPowerBasis": "max_pv_generator_wp",
     "maxShortCircuitCurrentTotalA": 150,
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 28,
       "maxShortCircuitCurrentA": 50,
       "maxPowerW": 13000
      },
      {
       "inputs": 2,
       "maxCurrentA": 28,
       "maxShortCircuitCurrentA": 50,
       "maxPowerW": 13000
      },
      {
       "inputs": 2,
       "maxCurrentA": 28,
       "maxShortCircuitCurrentA": 50,
       "maxPowerW": 13000
      }
     ]
    },
    "battery": {
     "voltageMinV": 150,
     "voltageMaxV": 700,
     "maxCurrentA": 50,
     "maxChargePowerW": 33250,
     "maxDischargePowerW": 25000,
     "compatible": [
      "Fronius Reserva",
      "BYD Battery-Box Premium HVM",
      "BYD Battery-Box Premium HVS"
     ]
    },
    "backup": "Full Backup three-phase, peak 50,000 VA 10 s; external switchover components required",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "afci": "yes",
    "spdDc": "Type 1+2 (IEC 61643-31)",
    "spdAc": "Type 2 (IEC 61643-11)",
    "details": {
     "series": "Verto Plus",
     "ipRating": "IP66",
     "massKg": 43,
     "dimensionsMm": [
      574,
      865,
      279
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "WLAN",
      "Ethernet LAN RJ45",
      "2 x RS485 (Modbus RTU SunSpec)",
      "Modbus TCP SunSpec",
      "JSON",
      "Wired Shutdown",
      "6 DI + 6 DIO"
     ],
     "datasheetRef": "DB_EN_Fronius_Verto plus.pdf",
     "notes": [
      "PRELIMINARY data (EN_V02 Mar 2025); max. and European efficiency \"t.b.d.\" -> null.",
      "max_dc_power_w = \"Max. PV generator output - Inverter\" (Wp); per-MPPT 20,000 Wp; \"Max. usable DC power\" (shared between AC and battery charging) in max_usable_dc_power_w; max_dc_power_per_mppt_w = usable 13,000 W.",
      "Footnote 1: a single string can carry the full MPPT current, but MPPT current limited to 28 A.",
      "Full Backup needs external switchover components; switching time ~11 s.",
      "Battery compatibility excludes BYD HVM 8.3 and 3xHVM 22.1.",
      "AC current given at 400 V (380 V value also printed)."
     ]
    }
   }
  },
  {
   "id": "01e5589f-7796-81a1-b1d5-db4cf09eb86c",
   "revision": 1,
   "manufacturer": "Fronius",
   "model": "Verto Plus 30.0",
   "articleNo": "",
   "label": "Fronius Verto Plus 30.0",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 29990,
     "maxApparentPowerVa": 29990,
     "nominalVoltageV": 400
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 150,
     "minVoltageV": 150,
     "nominalVoltageV": 600,
     "mpptMinV": 150,
     "mpptMaxV": 870,
     "fullPowerMpptMinV": 360,
     "fullPowerMpptMaxV": 870,
     "maxPowerW": 45000,
     "maxPowerBasis": "max_pv_generator_wp",
     "maxShortCircuitCurrentTotalA": 150,
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 28,
       "maxShortCircuitCurrentA": 50,
       "maxPowerW": 13000
      },
      {
       "inputs": 2,
       "maxCurrentA": 28,
       "maxShortCircuitCurrentA": 50,
       "maxPowerW": 13000
      },
      {
       "inputs": 2,
       "maxCurrentA": 28,
       "maxShortCircuitCurrentA": 50,
       "maxPowerW": 13000
      }
     ]
    },
    "battery": {
     "voltageMinV": 150,
     "voltageMaxV": 700,
     "maxCurrentA": 50,
     "maxChargePowerW": 39000,
     "maxDischargePowerW": 29990,
     "compatible": [
      "Fronius Reserva",
      "BYD Battery-Box Premium HVM",
      "BYD Battery-Box Premium HVS"
     ]
    },
    "backup": "Full Backup three-phase, peak 50,000 VA 10 s; external switchover components required",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "afci": "yes",
    "spdDc": "Type 1+2 (IEC 61643-31)",
    "spdAc": "Type 2 (IEC 61643-11)",
    "details": {
     "series": "Verto Plus",
     "ipRating": "IP66",
     "massKg": 43,
     "dimensionsMm": [
      574,
      865,
      279
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "WLAN",
      "Ethernet LAN RJ45",
      "2 x RS485 (Modbus RTU SunSpec)",
      "Modbus TCP SunSpec",
      "JSON",
      "Wired Shutdown",
      "6 DI + 6 DIO"
     ],
     "datasheetRef": "DB_EN_Fronius_Verto plus.pdf",
     "notes": [
      "PRELIMINARY data (EN_V02 Mar 2025); max. and European efficiency \"t.b.d.\" -> null.",
      "max_dc_power_w = \"Max. PV generator output - Inverter\" (Wp); per-MPPT 20,000 Wp; \"Max. usable DC power\" (shared between AC and battery charging) in max_usable_dc_power_w; max_dc_power_per_mppt_w = usable 13,000 W.",
      "Footnote 1: a single string can carry the full MPPT current, but MPPT current limited to 28 A.",
      "Full Backup needs external switchover components; switching time ~11 s.",
      "Battery compatibility excludes BYD HVM 8.3 and 3xHVM 22.1.",
      "AC current given at 400 V (380 V value also printed)."
     ]
    }
   }
  },
  {
   "id": "5a97444d-e6d9-8d67-ab52-3c71c68dfc1f",
   "revision": 1,
   "manufacturer": "Fronius",
   "model": "Verto Plus 33.0",
   "articleNo": "",
   "label": "Fronius Verto Plus 33.0",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 33300,
     "maxApparentPowerVa": 33300,
     "nominalVoltageV": 400
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 150,
     "minVoltageV": 150,
     "nominalVoltageV": 600,
     "mpptMinV": 150,
     "mpptMaxV": 870,
     "fullPowerMpptMinV": 410,
     "fullPowerMpptMaxV": 870,
     "maxPowerW": 50000,
     "maxPowerBasis": "max_pv_generator_wp",
     "maxShortCircuitCurrentTotalA": 150,
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 28,
       "maxShortCircuitCurrentA": 50,
       "maxPowerW": 13000
      },
      {
       "inputs": 2,
       "maxCurrentA": 28,
       "maxShortCircuitCurrentA": 50,
       "maxPowerW": 13000
      },
      {
       "inputs": 2,
       "maxCurrentA": 28,
       "maxShortCircuitCurrentA": 50,
       "maxPowerW": 13000
      }
     ]
    },
    "battery": {
     "voltageMinV": 150,
     "voltageMaxV": 700,
     "maxCurrentA": 50,
     "maxChargePowerW": 39000,
     "maxDischargePowerW": 33300,
     "compatible": [
      "Fronius Reserva",
      "BYD Battery-Box Premium HVM",
      "BYD Battery-Box Premium HVS"
     ]
    },
    "backup": "Full Backup three-phase, peak 50,000 VA 10 s; external switchover components required",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "afci": "yes",
    "spdDc": "Type 1+2 (IEC 61643-31)",
    "spdAc": "Type 2 (IEC 61643-11)",
    "details": {
     "series": "Verto Plus",
     "ipRating": "IP66",
     "massKg": 43,
     "dimensionsMm": [
      574,
      865,
      279
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "WLAN",
      "Ethernet LAN RJ45",
      "2 x RS485 (Modbus RTU SunSpec)",
      "Modbus TCP SunSpec",
      "JSON",
      "Wired Shutdown",
      "6 DI + 6 DIO"
     ],
     "datasheetRef": "DB_EN_Fronius_Verto plus.pdf",
     "notes": [
      "PRELIMINARY data (EN_V02 Mar 2025); max. and European efficiency \"t.b.d.\" -> null.",
      "max_dc_power_w = \"Max. PV generator output - Inverter\" (Wp); per-MPPT 20,000 Wp; \"Max. usable DC power\" (shared between AC and battery charging) in max_usable_dc_power_w; max_dc_power_per_mppt_w = usable 13,000 W.",
      "Footnote 1: a single string can carry the full MPPT current, but MPPT current limited to 28 A.",
      "Full Backup needs external switchover components; switching time ~11 s.",
      "Battery compatibility excludes BYD HVM 8.3 and 3xHVM 22.1.",
      "AC current given at 400 V (380 V value also printed)."
     ]
    }
   }
  },
  {
   "id": "0043ca7f-b848-8afd-a33a-a4296f714f01",
   "revision": 1,
   "manufacturer": "GoodWe",
   "model": "GW100K-ET-G10",
   "articleNo": "",
   "label": "GoodWe GW100K-ET-G10",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 100000,
     "maxApparentPowerVa": 110000,
     "maxActivePowerW": 110000,
     "nominalVoltageV": 400,
     "maxCurrentA": 158.8
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 200,
     "nominalVoltageV": 620,
     "mpptMinV": 160,
     "mpptMaxV": 950,
     "maxPowerW": 200000,
     "maxPowerBasis": "max_input_power_kw",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      }
     ]
    },
    "battery": {
     "voltageMinV": 300,
     "voltageMaxV": 800,
     "maxCurrentA": 220,
     "maxChargePowerW": 110000,
     "maxDischargePowerW": 110000,
     "compatible": [
      "GoodWe BAT series 112 kWh (4 per inverter, 448 kWh)"
     ]
    },
    "backup": "STS Box / STS cabinet required; on/off-grid switching < 4 ms; generator port",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.1,
    "euroEfficiencyPct": 97.7,
    "afci": "optional",
    "spdDc": "Type II (Type I+II optional)",
    "spdAc": "Type II",
    "details": {
     "series": "ET 80-100 kW (C&I hybrid, HV)",
     "ipRating": "IP66",
     "massKg": 97,
     "dimensionsMm": [
      995,
      758,
      358
     ],
     "operatingTempMinC": -35,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WiFi + LAN + Bluetooth",
      "4G (optional)",
      "Modbus RTU",
      "Modbus TCP",
      "CAN (BMS)"
     ],
     "datasheetRef": "DB_FR_GoodWe  ET-GW80K-100K.pdf",
     "notes": [
      "Footnote 1: between 950 V and 1000 V the inverter goes to standby.",
      "Two independent battery inputs (2 x 100/110 A).",
      "Page 1: \"21 A par chaîne\", PV oversizing 200 %.",
      "English manual MA_EN_GoodWe ET-GW80K-100K not mined beyond footnotes (same data).",
      "Battery current printed \"110 x 2\" A."
     ]
    }
   }
  },
  {
   "id": "0073f1aa-aefb-8f4f-9301-0ad5fee21dc5",
   "revision": 1,
   "manufacturer": "GoodWe",
   "model": "GW100K-ETR-G10",
   "articleNo": "",
   "label": "GoodWe GW100K-ETR-G10",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 100000,
     "maxApparentPowerVa": 110000,
     "maxActivePowerW": 110000,
     "nominalVoltageV": 400,
     "maxCurrentA": 158.8
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 620,
     "mpptMinV": 160,
     "mpptMaxV": 1000,
     "maxPowerW": 200000,
     "maxPowerBasis": "max_input_power_kw",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      }
     ]
    },
    "battery": {
     "voltageMinV": 700,
     "voltageMaxV": 1000,
     "maxCurrentA": 157.1,
     "maxChargePowerW": 110000,
     "maxDischargePowerW": 110000,
     "compatible": [
      "GoodWe BAT-C 208/261 kWh (LFP)"
     ]
    },
    "backup": "Backup side requires STS Box or STS Cabinet; on/off-grid switching < 10 ms (one unit)",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.1,
    "euroEfficiencyPct": 97.7,
    "afci": "optional",
    "spdDc": "Type II (Type I + II optional)",
    "spdAc": "Type II",
    "details": {
     "series": "ETR (C&I hybrid, HV)",
     "ipRating": "IP66",
     "massKg": 96,
     "dimensionsMm": [
      995,
      758,
      358
     ],
     "operatingTempMinC": -35,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WiFi",
      "LAN",
      "Bluetooth",
      "4G",
      "Modbus TCP (SunSpec)",
      "CAN (BMS)"
     ],
     "datasheetRef": "DB_EN_GoodWe_ETR_50-125K.pdf",
     "notes": [
      "Full-power MPPT range: \"refer to user manual\" (not found in the FR manual text).",
      "Footnote 1: between MPPT max and max input voltage the inverter goes to standby.",
      "Footnote 5: with GW261.2-BAT-LCD-G10 the PV string Voc must be > 813 V.",
      "Battery-side parameters only with proprietary battery systems (footnote 12).",
      "Max. MPPT current 42 A = \"up to 42 A per string\" (page 1).",
      "Battery nominal voltage 750 V.",
      "AC currents at 400 V.",
      "Chile: max. power limited to rated (footnotes 7-9)."
     ]
    }
   }
  },
  {
   "id": "5b80c380-4843-8d7d-9a3c-af11ce4e43cb",
   "revision": 1,
   "manufacturer": "GoodWe",
   "model": "GW110K-ETR-G10",
   "articleNo": "",
   "label": "GoodWe GW110K-ETR-G10",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 110000,
     "maxApparentPowerVa": 121000,
     "maxActivePowerW": 121000,
     "nominalVoltageV": 400,
     "maxCurrentA": 174.7
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 620,
     "mpptMinV": 160,
     "mpptMaxV": 1000,
     "maxPowerW": 220000,
     "maxPowerBasis": "max_input_power_kw",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      }
     ]
    },
    "battery": {
     "voltageMinV": 700,
     "voltageMaxV": 1000,
     "maxCurrentA": 172.8,
     "maxChargePowerW": 121000,
     "maxDischargePowerW": 121000,
     "compatible": [
      "GoodWe BAT-C 208/261 kWh (LFP)"
     ]
    },
    "backup": "Backup side requires STS Box or STS Cabinet; on/off-grid switching < 10 ms (one unit)",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.1,
    "euroEfficiencyPct": 97.7,
    "afci": "optional",
    "spdDc": "Type II (Type I + II optional)",
    "spdAc": "Type II",
    "details": {
     "series": "ETR (C&I hybrid, HV)",
     "ipRating": "IP66",
     "massKg": 96,
     "dimensionsMm": [
      995,
      758,
      358
     ],
     "operatingTempMinC": -35,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WiFi",
      "LAN",
      "Bluetooth",
      "4G",
      "Modbus TCP (SunSpec)",
      "CAN (BMS)"
     ],
     "datasheetRef": "DB_EN_GoodWe_ETR_50-125K.pdf",
     "notes": [
      "Full-power MPPT range: \"refer to user manual\" (not found in the FR manual text).",
      "Footnote 1: between MPPT max and max input voltage the inverter goes to standby.",
      "Footnote 5: with GW261.2-BAT-LCD-G10 the PV string Voc must be > 813 V.",
      "Battery-side parameters only with proprietary battery systems (footnote 12).",
      "Max. MPPT current 42 A = \"up to 42 A per string\" (page 1).",
      "Battery nominal voltage 750 V.",
      "AC currents at 400 V.",
      "Australia: 110 kW/kVA (footnote 3)."
     ]
    }
   }
  },
  {
   "id": "3b1c45a1-d0cb-84a0-b595-42d7d6c253d5",
   "revision": 1,
   "manufacturer": "GoodWe",
   "model": "GW124.99K-ETR-G10",
   "articleNo": "",
   "label": "GoodWe GW124.99K-ETR-G10",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 124990,
     "maxApparentPowerVa": 124990,
     "maxActivePowerW": 124990,
     "nominalVoltageV": 400,
     "maxCurrentA": 180.5
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 620,
     "mpptMinV": 160,
     "mpptMaxV": 1000,
     "maxPowerW": 250000,
     "maxPowerBasis": "max_input_power_kw",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      }
     ]
    },
    "battery": {
     "voltageMinV": 700,
     "voltageMaxV": 1000,
     "maxCurrentA": 178.5,
     "maxChargePowerW": 124990,
     "maxDischargePowerW": 124990,
     "compatible": [
      "GoodWe BAT-C 208/261 kWh (LFP)"
     ]
    },
    "backup": "Backup side requires STS Box or STS Cabinet; on/off-grid switching < 10 ms (one unit)",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.1,
    "euroEfficiencyPct": 97.7,
    "afci": "optional",
    "spdDc": "Type II (Type I + II optional)",
    "spdAc": "Type II",
    "details": {
     "series": "ETR (C&I hybrid, HV)",
     "ipRating": "IP66",
     "massKg": 98,
     "dimensionsMm": [
      995,
      758,
      358
     ],
     "operatingTempMinC": -35,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WiFi",
      "LAN",
      "Bluetooth",
      "4G",
      "Modbus TCP (SunSpec)",
      "CAN (BMS)"
     ],
     "datasheetRef": "DB_EN_GoodWe_ETR_50-125K.pdf",
     "notes": [
      "Full-power MPPT range: \"refer to user manual\" (not found in the FR manual text).",
      "Footnote 1: between MPPT max and max input voltage the inverter goes to standby.",
      "Footnote 5: with GW261.2-BAT-LCD-G10 the PV string Voc must be > 813 V.",
      "Battery-side parameters only with proprietary battery systems (footnote 12).",
      "Max. MPPT current 42 A = \"up to 42 A per string\" (page 1).",
      "Battery nominal voltage 750 V.",
      "AC currents at 400 V."
     ]
    }
   }
  },
  {
   "id": "cb0903c0-3dcb-8cc4-9c15-b6d600cc875f",
   "revision": 1,
   "manufacturer": "GoodWe",
   "model": "GW125K-ETR-G10",
   "articleNo": "",
   "label": "GoodWe GW125K-ETR-G10",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 125000,
     "maxApparentPowerVa": 137500,
     "maxActivePowerW": 137500,
     "nominalVoltageV": 400,
     "maxCurrentA": 198.5
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 620,
     "mpptMinV": 160,
     "mpptMaxV": 1000,
     "maxPowerW": 250000,
     "maxPowerBasis": "max_input_power_kw",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      }
     ]
    },
    "battery": {
     "voltageMinV": 700,
     "voltageMaxV": 1000,
     "maxCurrentA": 180,
     "maxChargePowerW": 137500,
     "maxDischargePowerW": 137500,
     "compatible": [
      "GoodWe BAT-C 208/261 kWh (LFP)"
     ]
    },
    "backup": "Backup side requires STS Box or STS Cabinet; on/off-grid switching < 10 ms (one unit)",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.1,
    "euroEfficiencyPct": 97.7,
    "afci": "optional",
    "spdDc": "Type II (Type I + II optional)",
    "spdAc": "Type II",
    "details": {
     "series": "ETR (C&I hybrid, HV)",
     "ipRating": "IP66",
     "massKg": 98,
     "dimensionsMm": [
      995,
      758,
      358
     ],
     "operatingTempMinC": -35,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WiFi",
      "LAN",
      "Bluetooth",
      "4G",
      "Modbus TCP (SunSpec)",
      "CAN (BMS)"
     ],
     "datasheetRef": "DB_EN_GoodWe_ETR_50-125K.pdf",
     "notes": [
      "Full-power MPPT range: \"refer to user manual\" (not found in the FR manual text).",
      "Footnote 1: between MPPT max and max input voltage the inverter goes to standby.",
      "Footnote 5: with GW261.2-BAT-LCD-G10 the PV string Voc must be > 813 V.",
      "Battery-side parameters only with proprietary battery systems (footnote 12).",
      "Max. MPPT current 42 A = \"up to 42 A per string\" (page 1).",
      "Battery nominal voltage 750 V.",
      "AC currents at 400 V."
     ]
    }
   }
  },
  {
   "id": "0dc3c052-149f-8f6b-855d-62b67a38944c",
   "revision": 1,
   "manufacturer": "GoodWe",
   "model": "GW50K-ETR-L-G10",
   "articleNo": "",
   "label": "GoodWe GW50K-ETR-L-G10",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 50000,
     "maxApparentPowerVa": 50000,
     "maxActivePowerW": 50000,
     "nominalVoltageV": 220,
     "maxCurrentA": 131.3
    },
    "dc": {
     "maxVoltageV": 850,
     "startVoltageV": 200,
     "nominalVoltageV": 420,
     "mpptMinV": 160,
     "mpptMaxV": 800,
     "maxPowerW": 100000,
     "maxPowerBasis": "max_input_power_kw",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      }
     ]
    },
    "battery": {
     "voltageMinV": 440,
     "voltageMaxV": 700,
     "maxCurrentA": 113.6,
     "maxChargePowerW": 50000,
     "maxDischargePowerW": 50000,
     "compatible": [
      "GoodWe BAT-C 208/261 kWh (LFP)"
     ]
    },
    "backup": "Backup side requires STS Box or STS Cabinet; on/off-grid switching < 10 ms (one unit)",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 97.4,
    "euroEfficiencyPct": 96.8,
    "afci": "optional",
    "spdDc": "Type II (Type I + II optional)",
    "spdAc": "Type II",
    "details": {
     "series": "ETR (C&I hybrid, HV)",
     "ipRating": "IP66",
     "massKg": 82,
     "dimensionsMm": [
      995,
      758,
      358
     ],
     "operatingTempMinC": -35,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WiFi",
      "LAN",
      "Bluetooth",
      "4G",
      "Modbus TCP (SunSpec)",
      "CAN (BMS)"
     ],
     "datasheetRef": "DB_EN_GoodWe_ETR_50-125K.pdf",
     "notes": [
      "Full-power MPPT range: \"refer to user manual\" (not found in the FR manual text).",
      "Footnote 1: between MPPT max and max input voltage the inverter goes to standby.",
      "Footnote 5: with GW261.2-BAT-LCD-G10 the PV string Voc must be > 813 V.",
      "Battery-side parameters only with proprietary battery systems (footnote 12).",
      "Max. MPPT current 42 A = \"up to 42 A per string\" (page 1).",
      "Battery nominal voltage 480 V.",
      "-L variant: 127/220 V grid (Mexico/Colombia), not usable on a 400 V Swiss grid."
     ]
    }
   }
  },
  {
   "id": "c9bfae9a-6cdf-846f-926a-8035bf660f7b",
   "revision": 1,
   "manufacturer": "GoodWe",
   "model": "GW75K-ETR-G10",
   "articleNo": "",
   "label": "GoodWe GW75K-ETR-G10",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 75000,
     "maxApparentPowerVa": 75000,
     "maxActivePowerW": 75000,
     "nominalVoltageV": 400,
     "maxCurrentA": 108.3
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 620,
     "mpptMinV": 160,
     "mpptMaxV": 1000,
     "maxPowerW": 150000,
     "maxPowerBasis": "max_input_power_kw",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      }
     ]
    },
    "battery": {
     "voltageMinV": 700,
     "voltageMaxV": 1000,
     "maxCurrentA": 107.1,
     "maxChargePowerW": 75000,
     "maxDischargePowerW": 75000,
     "compatible": [
      "GoodWe BAT-C 208/261 kWh (LFP)"
     ]
    },
    "backup": "Backup side requires STS Box or STS Cabinet; on/off-grid switching < 10 ms (one unit)",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.1,
    "euroEfficiencyPct": 97.7,
    "afci": "optional",
    "spdDc": "Type II (Type I + II optional)",
    "spdAc": "Type II",
    "details": {
     "series": "ETR (C&I hybrid, HV)",
     "ipRating": "IP66",
     "massKg": 82,
     "dimensionsMm": [
      995,
      758,
      358
     ],
     "operatingTempMinC": -35,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WiFi",
      "LAN",
      "Bluetooth",
      "4G",
      "Modbus TCP (SunSpec)",
      "CAN (BMS)"
     ],
     "datasheetRef": "DB_EN_GoodWe_ETR_50-125K.pdf",
     "notes": [
      "Full-power MPPT range: \"refer to user manual\" (not found in the FR manual text).",
      "Footnote 1: between MPPT max and max input voltage the inverter goes to standby.",
      "Footnote 5: with GW261.2-BAT-LCD-G10 the PV string Voc must be > 813 V.",
      "Battery-side parameters only with proprietary battery systems (footnote 12).",
      "Max. MPPT current 42 A = \"up to 42 A per string\" (page 1).",
      "Battery nominal voltage 750 V.",
      "AC currents at 400 V."
     ]
    }
   }
  },
  {
   "id": "f2565c2b-48c5-8e3b-a6d5-a927b45b17df",
   "revision": 1,
   "manufacturer": "GoodWe",
   "model": "GW75K-ETR-L-G10",
   "articleNo": "",
   "label": "GoodWe GW75K-ETR-L-G10",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 75000,
     "maxApparentPowerVa": 75000,
     "maxActivePowerW": 75000,
     "nominalVoltageV": 220,
     "maxCurrentA": 196.9
    },
    "dc": {
     "maxVoltageV": 850,
     "startVoltageV": 200,
     "nominalVoltageV": 420,
     "mpptMinV": 160,
     "mpptMaxV": 800,
     "maxPowerW": 150000,
     "maxPowerBasis": "max_input_power_kw",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      }
     ]
    },
    "battery": {
     "voltageMinV": 440,
     "voltageMaxV": 700,
     "maxCurrentA": 170.4,
     "maxChargePowerW": 75000,
     "maxDischargePowerW": 75000,
     "compatible": [
      "GoodWe BAT-C 208/261 kWh (LFP)"
     ]
    },
    "backup": "Backup side requires STS Box or STS Cabinet; on/off-grid switching < 10 ms (one unit)",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 97.4,
    "euroEfficiencyPct": 96.8,
    "afci": "optional",
    "spdDc": "Type II (Type I + II optional)",
    "spdAc": "Type II",
    "details": {
     "series": "ETR (C&I hybrid, HV)",
     "ipRating": "IP66",
     "massKg": 98,
     "dimensionsMm": [
      995,
      758,
      358
     ],
     "operatingTempMinC": -35,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WiFi",
      "LAN",
      "Bluetooth",
      "4G",
      "Modbus TCP (SunSpec)",
      "CAN (BMS)"
     ],
     "datasheetRef": "DB_EN_GoodWe_ETR_50-125K.pdf",
     "notes": [
      "Full-power MPPT range: \"refer to user manual\" (not found in the FR manual text).",
      "Footnote 1: between MPPT max and max input voltage the inverter goes to standby.",
      "Footnote 5: with GW261.2-BAT-LCD-G10 the PV string Voc must be > 813 V.",
      "Battery-side parameters only with proprietary battery systems (footnote 12).",
      "Max. MPPT current 42 A = \"up to 42 A per string\" (page 1).",
      "Battery nominal voltage 480 V.",
      "-L variant: 127/220 V grid (Mexico/Colombia), not usable on a 400 V Swiss grid."
     ]
    }
   }
  },
  {
   "id": "88507020-90e9-8394-9b5d-d6e6e95fbcb1",
   "revision": 1,
   "manufacturer": "GoodWe",
   "model": "GW80K-ET-G10",
   "articleNo": "",
   "label": "GoodWe GW80K-ET-G10",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 80000,
     "maxApparentPowerVa": 88000,
     "maxActivePowerW": 88000,
     "nominalVoltageV": 400,
     "maxCurrentA": 127.1
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 200,
     "nominalVoltageV": 620,
     "mpptMinV": 160,
     "mpptMaxV": 950,
     "maxPowerW": 160000,
     "maxPowerBasis": "max_input_power_kw",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      }
     ]
    },
    "battery": {
     "voltageMinV": 300,
     "voltageMaxV": 800,
     "maxCurrentA": 200,
     "maxChargePowerW": 88000,
     "maxDischargePowerW": 88000,
     "compatible": [
      "GoodWe BAT series 112 kWh (4 per inverter, 448 kWh)"
     ]
    },
    "backup": "STS Box / STS cabinet required; on/off-grid switching < 4 ms; generator port",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.1,
    "euroEfficiencyPct": 97.7,
    "afci": "optional",
    "spdDc": "Type II (Type I+II optional)",
    "spdAc": "Type II",
    "details": {
     "series": "ET 80-100 kW (C&I hybrid, HV)",
     "ipRating": "IP66",
     "massKg": 97,
     "dimensionsMm": [
      995,
      758,
      358
     ],
     "operatingTempMinC": -35,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WiFi + LAN + Bluetooth",
      "4G (optional)",
      "Modbus RTU",
      "Modbus TCP",
      "CAN (BMS)"
     ],
     "datasheetRef": "DB_FR_GoodWe  ET-GW80K-100K.pdf",
     "notes": [
      "Footnote 1: between 950 V and 1000 V the inverter goes to standby.",
      "Two independent battery inputs (2 x 100/110 A).",
      "Page 1: \"21 A par chaîne\", PV oversizing 200 %.",
      "English manual MA_EN_GoodWe ET-GW80K-100K not mined beyond footnotes (same data).",
      "Battery current printed \"100 x 2\" A."
     ]
    }
   }
  },
  {
   "id": "c1a2476c-9577-8712-b01d-7094765753b9",
   "revision": 1,
   "manufacturer": "GoodWe",
   "model": "GW80K-ETR-G10",
   "articleNo": "",
   "label": "GoodWe GW80K-ETR-G10",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 80000,
     "maxApparentPowerVa": 88000,
     "maxActivePowerW": 88000,
     "nominalVoltageV": 400,
     "maxCurrentA": 127.1
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 620,
     "mpptMinV": 160,
     "mpptMaxV": 1000,
     "maxPowerW": 160000,
     "maxPowerBasis": "max_input_power_kw",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      }
     ]
    },
    "battery": {
     "voltageMinV": 700,
     "voltageMaxV": 1000,
     "maxCurrentA": 125.7,
     "maxChargePowerW": 88000,
     "maxDischargePowerW": 88000,
     "compatible": [
      "GoodWe BAT-C 208/261 kWh (LFP)"
     ]
    },
    "backup": "Backup side requires STS Box or STS Cabinet; on/off-grid switching < 10 ms (one unit)",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.1,
    "euroEfficiencyPct": 97.7,
    "afci": "optional",
    "spdDc": "Type II (Type I + II optional)",
    "spdAc": "Type II",
    "details": {
     "series": "ETR (C&I hybrid, HV)",
     "ipRating": "IP66",
     "massKg": 82,
     "dimensionsMm": [
      995,
      758,
      358
     ],
     "operatingTempMinC": -35,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WiFi",
      "LAN",
      "Bluetooth",
      "4G",
      "Modbus TCP (SunSpec)",
      "CAN (BMS)"
     ],
     "datasheetRef": "DB_EN_GoodWe_ETR_50-125K.pdf",
     "notes": [
      "Full-power MPPT range: \"refer to user manual\" (not found in the FR manual text).",
      "Footnote 1: between MPPT max and max input voltage the inverter goes to standby.",
      "Footnote 5: with GW261.2-BAT-LCD-G10 the PV string Voc must be > 813 V.",
      "Battery-side parameters only with proprietary battery systems (footnote 12).",
      "Max. MPPT current 42 A = \"up to 42 A per string\" (page 1).",
      "Battery nominal voltage 750 V.",
      "AC currents at 400 V.",
      "Chile: max. power limited to rated (footnotes 7-9)."
     ]
    }
   }
  },
  {
   "id": "36578177-5f29-8afb-a115-b061139498f0",
   "revision": 1,
   "manufacturer": "GoodWe",
   "model": "GW99.99K-ET-G10",
   "articleNo": "",
   "label": "GoodWe GW99.99K-ET-G10",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 99990,
     "maxApparentPowerVa": 99990,
     "maxActivePowerW": 99990,
     "nominalVoltageV": 400,
     "maxCurrentA": 144.4
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 200,
     "nominalVoltageV": 620,
     "mpptMinV": 160,
     "mpptMaxV": 950,
     "maxPowerW": 200000,
     "maxPowerBasis": "max_input_power_kw",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      }
     ]
    },
    "battery": {
     "voltageMinV": 300,
     "voltageMaxV": 800,
     "maxCurrentA": 220,
     "maxChargePowerW": 99990,
     "maxDischargePowerW": 99990,
     "compatible": [
      "GoodWe BAT series 112 kWh (4 per inverter, 448 kWh)"
     ]
    },
    "backup": "STS Box / STS cabinet required; on/off-grid switching < 4 ms; generator port",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.1,
    "euroEfficiencyPct": 97.7,
    "afci": "optional",
    "spdDc": "Type II (Type I+II optional)",
    "spdAc": "Type II",
    "details": {
     "series": "ET 80-100 kW (C&I hybrid, HV)",
     "ipRating": "IP66",
     "massKg": 97,
     "dimensionsMm": [
      995,
      758,
      358
     ],
     "operatingTempMinC": -35,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WiFi + LAN + Bluetooth",
      "4G (optional)",
      "Modbus RTU",
      "Modbus TCP",
      "CAN (BMS)"
     ],
     "datasheetRef": "DB_FR_GoodWe  ET-GW80K-100K.pdf",
     "notes": [
      "Footnote 1: between 950 V and 1000 V the inverter goes to standby.",
      "Two independent battery inputs (2 x 100/110 A).",
      "Page 1: \"21 A par chaîne\", PV oversizing 200 %.",
      "English manual MA_EN_GoodWe ET-GW80K-100K not mined beyond footnotes (same data).",
      "Battery current printed \"110 x 2\" A."
     ]
    }
   }
  },
  {
   "id": "524b1130-1559-8ad2-8f8e-b992a1268771",
   "revision": 1,
   "manufacturer": "GoodWe",
   "model": "GW99.99K-ETR-G10",
   "articleNo": "",
   "label": "GoodWe GW99.99K-ETR-G10",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 99990,
     "maxApparentPowerVa": 99990,
     "maxActivePowerW": 99990,
     "nominalVoltageV": 400,
     "maxCurrentA": 144.4
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 620,
     "mpptMinV": 160,
     "mpptMaxV": 1000,
     "maxPowerW": 200000,
     "maxPowerBasis": "max_input_power_kw",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 55
      }
     ]
    },
    "battery": {
     "voltageMinV": 700,
     "voltageMaxV": 1000,
     "maxCurrentA": 142.8,
     "maxChargePowerW": 99990,
     "maxDischargePowerW": 99990,
     "compatible": [
      "GoodWe BAT-C 208/261 kWh (LFP)"
     ]
    },
    "backup": "Backup side requires STS Box or STS Cabinet; on/off-grid switching < 10 ms (one unit)",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.1,
    "euroEfficiencyPct": 97.7,
    "afci": "optional",
    "spdDc": "Type II (Type I + II optional)",
    "spdAc": "Type II",
    "details": {
     "series": "ETR (C&I hybrid, HV)",
     "ipRating": "IP66",
     "massKg": 96,
     "dimensionsMm": [
      995,
      758,
      358
     ],
     "operatingTempMinC": -35,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WiFi",
      "LAN",
      "Bluetooth",
      "4G",
      "Modbus TCP (SunSpec)",
      "CAN (BMS)"
     ],
     "datasheetRef": "DB_EN_GoodWe_ETR_50-125K.pdf",
     "notes": [
      "Full-power MPPT range: \"refer to user manual\" (not found in the FR manual text).",
      "Footnote 1: between MPPT max and max input voltage the inverter goes to standby.",
      "Footnote 5: with GW261.2-BAT-LCD-G10 the PV string Voc must be > 813 V.",
      "Battery-side parameters only with proprietary battery systems (footnote 12).",
      "Max. MPPT current 42 A = \"up to 42 A per string\" (page 1).",
      "Battery nominal voltage 750 V.",
      "AC currents at 400 V."
     ]
    }
   }
  },
  {
   "id": "cc93577d-7468-8d53-a876-f3801f6fbc33",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-100KTL-M2",
   "articleNo": "",
   "label": "Huawei SUN2000-100KTL-M2",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "string",
    "ac": {
     "phases": 3,
     "nominalPowerW": 100000,
     "maxApparentPowerVa": 110000,
     "maxActivePowerW": 110000,
     "nominalVoltageV": 400,
     "maxCurrentA": 160.4
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 600,
     "mpptMinV": 200,
     "mpptMaxV": 1000,
     "fullPowerMpptMinV": 540,
     "fullPowerMpptMaxV": 800,
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.6,
    "euroEfficiencyPct": 98.4,
    "afci": "yes",
    "spdDc": "Type I + II (manufactured after 09/01/2024)",
    "spdAc": "Type II",
    "details": {
     "series": "SUN2000-KTL-M2",
     "ipRating": "IP66",
     "massKg": 93,
     "dimensionsMm": [
      1035,
      700,
      365
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "USB",
      "Smart Dongle-4G / WLAN (optional)",
      "MBUS (isolation transformer required)"
     ],
     "datasheetRef": "DB_EN_Huawei_SUN2000-100KTL-M2 SPD Typ I_II.pdf",
     "notes": [
      "Full-load MPPT range from the user manual (115KTL/MA_FR_Huawei_SUN2000-100_115KTL-M2_V24.pdf p.118): 540-800 V at 400 V, 625-850 V at 480 V.",
      "Manual (same pages) also lists SUN2000-110KTL-M2 and SUN2000-75KTL-M1 (no datasheet in the corpus, not extracted).",
      "Smart String Level Disconnector.",
      "\"Max. current per input 20 A\" = single-string access (footnote 3)."
     ]
    }
   }
  },
  {
   "id": "668f2f52-a59b-85ee-9610-c13329c677a7",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-10K-MAP0",
   "articleNo": "",
   "label": "Huawei SUN2000-10K-MAP0",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 10000,
     "maxApparentPowerVa": 11000,
     "nominalVoltageV": 400,
     "maxCurrentA": 16.7
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 160,
     "nominalVoltageV": 600,
     "mpptMinV": 160,
     "mpptMaxV": 1000,
     "maxPowerW": 18000,
     "maxPowerBasis": "recommended_max_pv_wp",
     "trackers": [
      {
       "inputs": 1,
       "maxCurrentA": 16,
       "maxShortCircuitCurrentA": 22
      },
      {
       "inputs": 1,
       "maxCurrentA": 16,
       "maxShortCircuitCurrentA": 22
      }
     ]
    },
    "battery": {
     "voltageMinV": 600,
     "voltageMaxV": 980,
     "maxCurrentA": 20,
     "maxChargePowerW": 12000,
     "maxDischargePowerW": 11000,
     "compatible": [
      "LUNA2000-5/10/15-S0",
      "LUNA2000-7/14/21-S1"
     ]
    },
    "backup": "Off-grid output via SmartGuard-63A-T0 (3 phase), switchover <= 20 ms; 110 % continuous, 200 % 10 s",
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "SUN2000-450W-P2",
     "SUN2000-600W-P"
    ],
    "maxEfficiencyPct": 98.6,
    "euroEfficiencyPct": 98.1,
    "afci": "yes",
    "spdDc": "Type II (EN/IEC 61643-11)",
    "spdAc": "Type II (EN/IEC 61643-11)",
    "details": {
     "series": "SUN2000-MAP0 (Smart Energy Controller)",
     "ipRating": "IP66",
     "massKg": 21,
     "dimensionsMm": [
      490,
      460,
      130
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)",
      "EMMA (optional)"
     ],
     "datasheetRef": "SUN2000-5-12K-MAP0.pdf",
     "notes": [
      "\"Max. short-circuit current 22 A\" printed without \"per MPPT\"; with 1 input per MPPT it is read as per MPPT.",
      "Identical sheets: krannich_inv_huawei_sun2000_map0_ds_v02_202406 (EN) and SUN2000-5-6-8-10-12K-MAP0.pdf (DE, Juli 2024).",
      "Max. input voltage is a damage limit (footnote 1); operating range 160-1000 V."
     ]
    }
   }
  },
  {
   "id": "6d3eabc4-0d54-8ede-86b7-5b40b18227ec",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-10KTL-M1",
   "articleNo": "",
   "label": "Huawei SUN2000-10KTL-M1",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 10000,
     "maxApparentPowerVa": 11000,
     "nominalVoltageV": 400,
     "maxCurrentA": 16.9
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 600,
     "mpptMinV": 140,
     "mpptMaxV": 980,
     "maxPowerW": 15000,
     "maxPowerBasis": "recommended_max_pv_wp",
     "trackers": [
      {
       "inputs": 1,
       "maxCurrentA": 13.5,
       "maxShortCircuitCurrentA": 19.5
      },
      {
       "inputs": 1,
       "maxCurrentA": 13.5,
       "maxShortCircuitCurrentA": 19.5
      }
     ]
    },
    "battery": {
     "voltageMinV": 600,
     "voltageMaxV": 980,
     "maxCurrentA": 16.7,
     "maxChargePowerW": 10000,
     "maxDischargePowerW": 10000,
     "compatible": [
      "HUAWEI Smart String ESS 5 kWh - 30 kWh"
     ]
    },
    "backup": "Backup Box-B1: single-phase 220/230 V off-grid output (3,000-3,300 VA)",
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "SUN2000-450W-P"
    ],
    "maxEfficiencyPct": 98.6,
    "euroEfficiencyPct": 98.1,
    "afci": "yes",
    "spdDc": "Type II (EN/IEC 61643-11)",
    "spdAc": "Type II (EN/IEC 61643-11)",
    "details": {
     "series": "SUN2000-KTL-M1 (High Current Version)",
     "ipRating": "IP65",
     "massKg": 17,
     "dimensionsMm": [
      525,
      470,
      146.5
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)"
     ],
     "datasheetRef": "10KTL_Huawei.pdf",
     "notes": [
      "Sheet stored under \"old\": predecessor of MAP0.",
      "Footnote 1: max PV 20,000 Wp with long strings fully equipped with SUN2000-450W-P optimizers.",
      "\"Max. short-circuit current 19.5 A\" printed without \"per MPPT\" (1 input per MPPT).",
      "Integrated PID recovery (P-type modules).",
      "Max. apparent power 11,000 VA; 10,000 VA under C10/11 (footnote 4)."
     ]
    }
   }
  },
  {
   "id": "4dcd2593-424a-8b05-bd3f-60c3390ccd59",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-115KTL-M2",
   "articleNo": "",
   "label": "Huawei SUN2000-115KTL-M2",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "string",
    "ac": {
     "phases": 3,
     "nominalPowerW": 115000,
     "maxApparentPowerVa": 125000,
     "maxActivePowerW": 125000,
     "nominalVoltageV": 400,
     "maxCurrentA": 182.3
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 600,
     "mpptMinV": 200,
     "mpptMaxV": 1000,
     "fullPowerMpptMinV": 540,
     "fullPowerMpptMaxV": 800,
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.6,
    "euroEfficiencyPct": 98.4,
    "spdDc": "Type II / Type I (optional)",
    "spdAc": "Type II",
    "details": {
     "series": "SUN2000-KTL-M2",
     "ipRating": "IP66",
     "massKg": 93,
     "dimensionsMm": [
      1035,
      700,
      365
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "USB",
      "Smart Dongle-4G / WLAN (optional)",
      "MBUS (isolation transformer required)"
     ],
     "datasheetRef": "DataSheet_SUN2000-115KTL-M2_Type_I_II_EN.pdf",
     "notes": [
      "Full-load MPPT range from the user manual (115KTL/MA_FR_Huawei_SUN2000-100_115KTL-M2_V24.pdf p.118): 540-800 V at 400 V, 625-850 V at 480 V.",
      "Manual (same pages) also lists SUN2000-110KTL-M2 and SUN2000-75KTL-M1 (no datasheet in the corpus, not extracted).",
      "Smart String Level Disconnector.",
      "Weight printed \"<= 93 kg\".",
      "Efficiency 98.6/98.4 % @400 V; 98.8/98.6 % @480 V.",
      "Arc fault protection NOT listed on the 115KTL sheet (it is on the 100KTL sheet) - afci left null.",
      "Second copy DB_EN_Huawei_SUN2000-115KTL-M2 SPD Typ I_II.pdf prints \"DC Surge Arrester Type II\" only, despite its file name."
     ]
    }
   }
  },
  {
   "id": "a4eb03a8-dc5f-8865-8f8f-923a613011dd",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-12K-MAP0",
   "articleNo": "",
   "label": "Huawei SUN2000-12K-MAP0",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 12000,
     "maxApparentPowerVa": 13200,
     "nominalVoltageV": 400,
     "maxCurrentA": 20.2
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 160,
     "nominalVoltageV": 600,
     "mpptMinV": 160,
     "mpptMaxV": 1000,
     "maxPowerW": 22000,
     "maxPowerBasis": "recommended_max_pv_wp",
     "trackers": [
      {
       "inputs": 1,
       "maxCurrentA": 16,
       "maxShortCircuitCurrentA": 22
      },
      {
       "inputs": 1,
       "maxCurrentA": 16,
       "maxShortCircuitCurrentA": 22
      }
     ]
    },
    "battery": {
     "voltageMinV": 600,
     "voltageMaxV": 980,
     "maxCurrentA": 20,
     "maxChargePowerW": 12000,
     "maxDischargePowerW": 12000,
     "compatible": [
      "LUNA2000-5/10/15-S0",
      "LUNA2000-7/14/21-S1"
     ]
    },
    "backup": "Off-grid output via SmartGuard-63A-T0 (3 phase), switchover <= 20 ms; 110 % continuous, 200 % 10 s",
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "SUN2000-450W-P2",
     "SUN2000-600W-P"
    ],
    "maxEfficiencyPct": 98.6,
    "euroEfficiencyPct": 98.2,
    "afci": "yes",
    "spdDc": "Type II (EN/IEC 61643-11)",
    "spdAc": "Type II (EN/IEC 61643-11)",
    "details": {
     "series": "SUN2000-MAP0 (Smart Energy Controller)",
     "ipRating": "IP66",
     "massKg": 21,
     "dimensionsMm": [
      490,
      460,
      130
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)",
      "EMMA (optional)"
     ],
     "datasheetRef": "SUN2000-5-12K-MAP0.pdf",
     "notes": [
      "\"Max. short-circuit current 22 A\" printed without \"per MPPT\"; with 1 input per MPPT it is read as per MPPT.",
      "Identical sheets: krannich_inv_huawei_sun2000_map0_ds_v02_202406 (EN) and SUN2000-5-6-8-10-12K-MAP0.pdf (DE, Juli 2024).",
      "Max. input voltage is a damage limit (footnote 1); operating range 160-1000 V."
     ]
    }
   }
  },
  {
   "id": "45df5e60-ade3-803a-b120-6fd7f64e4011",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-12K-MB0",
   "articleNo": "",
   "label": "Huawei SUN2000-12K-MB0",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 12000,
     "maxApparentPowerVa": 13200,
     "maxActivePowerW": 13200,
     "nominalVoltageV": 400,
     "maxCurrentA": 19.1
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 600,
     "mpptMinV": 200,
     "mpptMaxV": 1000,
     "fullPowerMpptMinV": 370,
     "fullPowerMpptMaxV": 800,
     "maxPowerW": 18000,
     "maxPowerBasis": "recommended_max_pv_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "battery": {
     "voltageMinV": 600,
     "voltageMaxV": 980,
     "maxCurrentA": 26.25,
     "maxChargePowerW": 25000,
     "maxDischargePowerW": 13200,
     "compatible": [
      "LUNA2000-5/10/15-S0",
      "LUNA2000-7/14/21-S1"
     ]
    },
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "SUN2000-450W-P2",
     "SUN2000-600W-P",
     "MERC-1100W-P",
     "MERC-1300W-P"
    ],
    "maxEfficiencyPct": 98.4,
    "euroEfficiencyPct": 97.9,
    "afci": "yes",
    "spdDc": "Type II",
    "spdAc": "Type II (EN/IEC 61643-11)",
    "details": {
     "series": "SUN2000-K-MB0 (Smart Energy Controller)",
     "ipRating": "IP66",
     "massKg": 21,
     "dimensionsMm": [
      546,
      460,
      228
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)",
      "EMMA (optional)"
     ],
     "datasheetRef": "SUN2000-12K to 25K-MB0.pdf",
     "notes": [
      "2 battery terminals; max charging power \"21 kW (single string) / 25 kW (two strings)\"; max operating current 26.25 A per battery string.",
      "Max. 3 paralleled units with Smart String ESS.",
      "Backup not stated on the datasheet (EMMA/SmartGuard guide: SmartGuard supports one M1 or MB0).",
      "\"Max. number of inputs 4\" with 2 MPPT: inputs_per_mppt [2,2] derived.",
      "Full-load MPPT voltage range printed per model (same as M5)."
     ]
    }
   }
  },
  {
   "id": "5fd6a9df-06a8-8e1e-844d-bc4f7093696a",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-12KTL-M5",
   "articleNo": "",
   "label": "Huawei SUN2000-12KTL-M5",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "string",
    "ac": {
     "phases": 3,
     "nominalPowerW": 12000,
     "maxApparentPowerVa": 13200,
     "nominalVoltageV": 400,
     "maxCurrentA": 17.3
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 600,
     "mpptMinV": 200,
     "mpptMaxV": 1000,
     "fullPowerMpptMinV": 370,
     "fullPowerMpptMaxV": 800,
     "maxPowerW": 18000,
     "maxPowerBasis": "recommended_max_pv_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "SUN2000-450W-P",
     "SUN2000-450W-P2",
     "SUN2000-600W-P",
     "SUN2000-1300W-P",
     "SUN2000-1100W-P"
    ],
    "maxEfficiencyPct": 98.4,
    "euroEfficiencyPct": 97.9,
    "afci": "yes",
    "spdDc": "Type II",
    "spdAc": "Class II",
    "details": {
     "series": "SUN2000-KTL-M5 (Smart PV Controller)",
     "ipRating": "IP66",
     "massKg": 21,
     "dimensionsMm": [
      546,
      460,
      228
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)"
     ],
     "datasheetRef": "SUN2000-12  15  17  20  25KTL-M5.pdf",
     "notes": [
      "Max. input current per MPPT: \"30 A (two string) / 20 A (single string)\".",
      "\"Max. short-circuit current 40 A\" printed without \"per MPPT\" - read as per MPPT (same value as MB0).",
      "\"Max. number of inputs 4\" with 2 MPPT: inputs_per_mppt [2,2] derived (circuit diagram PV1..PV4 -> PVA/PVB).",
      "Footnote 1: up to 40,000 Wp with SUN2000-450W-P optimizers on long strings.",
      "Max. output current given at 400 Vac (380/415 also printed).",
      "Max. apparent power printed \"13,200 W\" (unit typo, VA intended)."
     ]
    }
   }
  },
  {
   "id": "ea1490dd-ee4e-87de-9ffe-30208b5d7689",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-150K-MG0",
   "articleNo": "",
   "label": "Huawei SUN2000-150K-MG0",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "string",
    "ac": {
     "phases": 3,
     "nominalPowerW": 150000,
     "maxApparentPowerVa": 165000,
     "maxActivePowerW": 165000,
     "nominalVoltageV": 400,
     "maxCurrentA": 240.5
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 600,
     "mpptMinV": 200,
     "mpptMaxV": 1000,
     "fullPowerMpptMinV": 540,
     "fullPowerMpptMaxV": 800,
     "trackers": [
      {
       "inputs": 3,
       "maxCurrentA": 48,
       "maxShortCircuitCurrentA": 66
      },
      {
       "inputs": 3,
       "maxCurrentA": 48,
       "maxShortCircuitCurrentA": 66
      },
      {
       "inputs": 3,
       "maxCurrentA": 48,
       "maxShortCircuitCurrentA": 66
      },
      {
       "inputs": 3,
       "maxCurrentA": 48,
       "maxShortCircuitCurrentA": 66
      },
      {
       "inputs": 3,
       "maxCurrentA": 48,
       "maxShortCircuitCurrentA": 66
      },
      {
       "inputs": 3,
       "maxCurrentA": 48,
       "maxShortCircuitCurrentA": 66
      },
      {
       "inputs": 3,
       "maxCurrentA": 48,
       "maxShortCircuitCurrentA": 66
      }
     ]
    },
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.6,
    "euroEfficiencyPct": 98.4,
    "afci": "yes",
    "spdDc": "Type I + II (manufactured after 09/01/2024)",
    "spdAc": "Type II",
    "details": {
     "series": "SUN2000-K-MG0",
     "ipRating": "IP66",
     "massKg": 99,
     "dimensionsMm": [
      1000,
      710,
      395
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "USB",
      "Smart Dongle-4G / WLAN (optional)",
      "MBUS (isolation transformer required)"
     ],
     "datasheetRef": "FT_EN_Huawei_SUN2000-150K-MG0_SPD-Typ I-II.pdf",
     "notes": [
      "Weight printed \"<= 99 kg\".",
      "Nominal output current printed \"216.5.0 A\" (typo) - 216.5 A.",
      "THDi < 1 %.",
      "Krannich preliminary sheet (20241203) gives DC SPD Type II, 98.8 % @480 V, \"weight without mounting plate <= 99 kg\".",
      "Full-load MPPT range and 21 inputs from user manual 150KTL/UserManual_SUN2000-150K-MG0_V06 p.99-100 (625-850 V at 480 V).",
      "Environmental compliance report not used."
     ]
    }
   }
  },
  {
   "id": "bc11032d-67d7-88bb-abeb-d725f25abe4a",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-15K-MB0",
   "articleNo": "",
   "label": "Huawei SUN2000-15K-MB0",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 15000,
     "maxApparentPowerVa": 16500,
     "maxActivePowerW": 16500,
     "nominalVoltageV": 400,
     "maxCurrentA": 23.9
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 600,
     "mpptMinV": 200,
     "mpptMaxV": 1000,
     "fullPowerMpptMinV": 410,
     "fullPowerMpptMaxV": 800,
     "maxPowerW": 22500,
     "maxPowerBasis": "recommended_max_pv_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "battery": {
     "voltageMinV": 600,
     "voltageMaxV": 980,
     "maxCurrentA": 26.25,
     "maxChargePowerW": 25000,
     "maxDischargePowerW": 16500,
     "compatible": [
      "LUNA2000-5/10/15-S0",
      "LUNA2000-7/14/21-S1"
     ]
    },
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "SUN2000-450W-P2",
     "SUN2000-600W-P",
     "MERC-1100W-P",
     "MERC-1300W-P"
    ],
    "maxEfficiencyPct": 98.4,
    "euroEfficiencyPct": 98,
    "afci": "yes",
    "spdDc": "Type II",
    "spdAc": "Type II (EN/IEC 61643-11)",
    "details": {
     "series": "SUN2000-K-MB0 (Smart Energy Controller)",
     "ipRating": "IP66",
     "massKg": 21,
     "dimensionsMm": [
      546,
      460,
      228
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)",
      "EMMA (optional)"
     ],
     "datasheetRef": "SUN2000-12K to 25K-MB0.pdf",
     "notes": [
      "2 battery terminals; max charging power \"21 kW (single string) / 25 kW (two strings)\"; max operating current 26.25 A per battery string.",
      "Max. 3 paralleled units with Smart String ESS.",
      "Backup not stated on the datasheet (EMMA/SmartGuard guide: SmartGuard supports one M1 or MB0).",
      "\"Max. number of inputs 4\" with 2 MPPT: inputs_per_mppt [2,2] derived.",
      "Full-load MPPT voltage range printed per model (same as M5)."
     ]
    }
   }
  },
  {
   "id": "94654a4b-ec17-8e14-b5b8-a4612fbb1751",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-15KTL-M5",
   "articleNo": "",
   "label": "Huawei SUN2000-15KTL-M5",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "string",
    "ac": {
     "phases": 3,
     "nominalPowerW": 15000,
     "maxApparentPowerVa": 16500,
     "nominalVoltageV": 400,
     "maxCurrentA": 23.9
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 600,
     "mpptMinV": 200,
     "mpptMaxV": 1000,
     "fullPowerMpptMinV": 410,
     "fullPowerMpptMaxV": 800,
     "maxPowerW": 22500,
     "maxPowerBasis": "recommended_max_pv_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "SUN2000-450W-P",
     "SUN2000-450W-P2",
     "SUN2000-600W-P",
     "SUN2000-1300W-P",
     "SUN2000-1100W-P"
    ],
    "maxEfficiencyPct": 98.4,
    "euroEfficiencyPct": 98,
    "afci": "yes",
    "spdDc": "Type II",
    "spdAc": "Class II",
    "details": {
     "series": "SUN2000-KTL-M5 (Smart PV Controller)",
     "ipRating": "IP66",
     "massKg": 21,
     "dimensionsMm": [
      546,
      460,
      228
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)"
     ],
     "datasheetRef": "SUN2000-12  15  17  20  25KTL-M5.pdf",
     "notes": [
      "Max. input current per MPPT: \"30 A (two string) / 20 A (single string)\".",
      "\"Max. short-circuit current 40 A\" printed without \"per MPPT\" - read as per MPPT (same value as MB0).",
      "\"Max. number of inputs 4\" with 2 MPPT: inputs_per_mppt [2,2] derived (circuit diagram PV1..PV4 -> PVA/PVB).",
      "Footnote 1: up to 40,000 Wp with SUN2000-450W-P optimizers on long strings.",
      "Max. output current given at 400 Vac (380/415 also printed)."
     ]
    }
   }
  },
  {
   "id": "c81802a6-f991-805b-be71-cf71aff61fdc",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-17K-MB0",
   "articleNo": "",
   "label": "Huawei SUN2000-17K-MB0",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 17000,
     "maxApparentPowerVa": 18700,
     "maxActivePowerW": 18700,
     "nominalVoltageV": 400,
     "maxCurrentA": 27.1
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 600,
     "mpptMinV": 200,
     "mpptMaxV": 1000,
     "fullPowerMpptMinV": 440,
     "fullPowerMpptMaxV": 800,
     "maxPowerW": 25500,
     "maxPowerBasis": "recommended_max_pv_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "battery": {
     "voltageMinV": 600,
     "voltageMaxV": 980,
     "maxCurrentA": 26.25,
     "maxChargePowerW": 25000,
     "maxDischargePowerW": 18700,
     "compatible": [
      "LUNA2000-5/10/15-S0",
      "LUNA2000-7/14/21-S1"
     ]
    },
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "SUN2000-450W-P2",
     "SUN2000-600W-P",
     "MERC-1100W-P",
     "MERC-1300W-P"
    ],
    "maxEfficiencyPct": 98.4,
    "euroEfficiencyPct": 98.1,
    "afci": "yes",
    "spdDc": "Type II",
    "spdAc": "Type II (EN/IEC 61643-11)",
    "details": {
     "series": "SUN2000-K-MB0 (Smart Energy Controller)",
     "ipRating": "IP66",
     "massKg": 21,
     "dimensionsMm": [
      546,
      460,
      228
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)",
      "EMMA (optional)"
     ],
     "datasheetRef": "SUN2000-12K to 25K-MB0.pdf",
     "notes": [
      "2 battery terminals; max charging power \"21 kW (single string) / 25 kW (two strings)\"; max operating current 26.25 A per battery string.",
      "Max. 3 paralleled units with Smart String ESS.",
      "Backup not stated on the datasheet (EMMA/SmartGuard guide: SmartGuard supports one M1 or MB0).",
      "\"Max. number of inputs 4\" with 2 MPPT: inputs_per_mppt [2,2] derived.",
      "Full-load MPPT voltage range printed per model (same as M5)."
     ]
    }
   }
  },
  {
   "id": "8ebe4d8c-2b04-852b-9f64-8f1072e1c618",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-17KTL-M5",
   "articleNo": "",
   "label": "Huawei SUN2000-17KTL-M5",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "string",
    "ac": {
     "phases": 3,
     "nominalPowerW": 17000,
     "maxApparentPowerVa": 18700,
     "nominalVoltageV": 400,
     "maxCurrentA": 27.1
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 600,
     "mpptMinV": 200,
     "mpptMaxV": 1000,
     "fullPowerMpptMinV": 440,
     "fullPowerMpptMaxV": 800,
     "maxPowerW": 25500,
     "maxPowerBasis": "recommended_max_pv_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "SUN2000-450W-P",
     "SUN2000-450W-P2",
     "SUN2000-600W-P",
     "SUN2000-1300W-P",
     "SUN2000-1100W-P"
    ],
    "maxEfficiencyPct": 98.4,
    "euroEfficiencyPct": 98.1,
    "afci": "yes",
    "spdDc": "Type II",
    "spdAc": "Class II",
    "details": {
     "series": "SUN2000-KTL-M5 (Smart PV Controller)",
     "ipRating": "IP66",
     "massKg": 21,
     "dimensionsMm": [
      546,
      460,
      228
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)"
     ],
     "datasheetRef": "SUN2000-12  15  17  20  25KTL-M5.pdf",
     "notes": [
      "Max. input current per MPPT: \"30 A (two string) / 20 A (single string)\".",
      "\"Max. short-circuit current 40 A\" printed without \"per MPPT\" - read as per MPPT (same value as MB0).",
      "\"Max. number of inputs 4\" with 2 MPPT: inputs_per_mppt [2,2] derived (circuit diagram PV1..PV4 -> PVA/PVB).",
      "Footnote 1: up to 40,000 Wp with SUN2000-450W-P optimizers on long strings.",
      "Max. output current given at 400 Vac (380/415 also printed)."
     ]
    }
   }
  },
  {
   "id": "0c1e8796-4005-818c-b1b6-6f8414e0ac86",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-20K-MB0",
   "articleNo": "",
   "label": "Huawei SUN2000-20K-MB0",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 20000,
     "maxApparentPowerVa": 22000,
     "maxActivePowerW": 22000,
     "nominalVoltageV": 400,
     "maxCurrentA": 31.9
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 600,
     "mpptMinV": 200,
     "mpptMaxV": 1000,
     "fullPowerMpptMinV": 480,
     "fullPowerMpptMaxV": 800,
     "maxPowerW": 30000,
     "maxPowerBasis": "recommended_max_pv_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "battery": {
     "voltageMinV": 600,
     "voltageMaxV": 980,
     "maxCurrentA": 26.25,
     "maxChargePowerW": 25000,
     "maxDischargePowerW": 22000,
     "compatible": [
      "LUNA2000-5/10/15-S0",
      "LUNA2000-7/14/21-S1"
     ]
    },
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "SUN2000-450W-P2",
     "SUN2000-600W-P",
     "MERC-1100W-P",
     "MERC-1300W-P"
    ],
    "maxEfficiencyPct": 98.4,
    "euroEfficiencyPct": 98.1,
    "afci": "yes",
    "spdDc": "Type II",
    "spdAc": "Type II (EN/IEC 61643-11)",
    "details": {
     "series": "SUN2000-K-MB0 (Smart Energy Controller)",
     "ipRating": "IP66",
     "massKg": 21,
     "dimensionsMm": [
      546,
      460,
      228
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)",
      "EMMA (optional)"
     ],
     "datasheetRef": "SUN2000-12K to 25K-MB0.pdf",
     "notes": [
      "2 battery terminals; max charging power \"21 kW (single string) / 25 kW (two strings)\"; max operating current 26.25 A per battery string.",
      "Max. 3 paralleled units with Smart String ESS.",
      "Backup not stated on the datasheet (EMMA/SmartGuard guide: SmartGuard supports one M1 or MB0).",
      "\"Max. number of inputs 4\" with 2 MPPT: inputs_per_mppt [2,2] derived.",
      "Full-load MPPT voltage range printed per model (same as M5)."
     ]
    }
   }
  },
  {
   "id": "a2cc96c1-df47-856f-863d-0511e1352b42",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-20KTL-M5",
   "articleNo": "",
   "label": "Huawei SUN2000-20KTL-M5",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "string",
    "ac": {
     "phases": 3,
     "nominalPowerW": 20000,
     "maxApparentPowerVa": 22000,
     "nominalVoltageV": 400,
     "maxCurrentA": 31.9
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 600,
     "mpptMinV": 200,
     "mpptMaxV": 1000,
     "fullPowerMpptMinV": 480,
     "fullPowerMpptMaxV": 800,
     "maxPowerW": 30000,
     "maxPowerBasis": "recommended_max_pv_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "SUN2000-450W-P",
     "SUN2000-450W-P2",
     "SUN2000-600W-P",
     "SUN2000-1300W-P",
     "SUN2000-1100W-P"
    ],
    "maxEfficiencyPct": 98.4,
    "euroEfficiencyPct": 98.1,
    "afci": "yes",
    "spdDc": "Type II",
    "spdAc": "Class II",
    "details": {
     "series": "SUN2000-KTL-M5 (Smart PV Controller)",
     "ipRating": "IP66",
     "massKg": 21,
     "dimensionsMm": [
      546,
      460,
      228
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)"
     ],
     "datasheetRef": "SUN2000-12  15  17  20  25KTL-M5.pdf",
     "notes": [
      "Max. input current per MPPT: \"30 A (two string) / 20 A (single string)\".",
      "\"Max. short-circuit current 40 A\" printed without \"per MPPT\" - read as per MPPT (same value as MB0).",
      "\"Max. number of inputs 4\" with 2 MPPT: inputs_per_mppt [2,2] derived (circuit diagram PV1..PV4 -> PVA/PVB).",
      "Footnote 1: up to 40,000 Wp with SUN2000-450W-P optimizers on long strings.",
      "Max. output current given at 400 Vac (380/415 also printed)."
     ]
    }
   }
  },
  {
   "id": "19b186fd-74fe-8d77-b600-5e893ac93a6a",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-25K-MB0",
   "articleNo": "",
   "label": "Huawei SUN2000-25K-MB0",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 25000,
     "maxApparentPowerVa": 27500,
     "maxActivePowerW": 27500,
     "nominalVoltageV": 400,
     "maxCurrentA": 39.9
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 600,
     "mpptMinV": 200,
     "mpptMaxV": 1000,
     "fullPowerMpptMinV": 530,
     "fullPowerMpptMaxV": 800,
     "maxPowerW": 37500,
     "maxPowerBasis": "recommended_max_pv_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "battery": {
     "voltageMinV": 600,
     "voltageMaxV": 980,
     "maxCurrentA": 26.25,
     "maxChargePowerW": 25000,
     "maxDischargePowerW": 25000,
     "compatible": [
      "LUNA2000-5/10/15-S0",
      "LUNA2000-7/14/21-S1"
     ]
    },
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "SUN2000-450W-P2",
     "SUN2000-600W-P",
     "MERC-1100W-P",
     "MERC-1300W-P"
    ],
    "maxEfficiencyPct": 98.4,
    "euroEfficiencyPct": 98.2,
    "afci": "yes",
    "spdDc": "Type II",
    "spdAc": "Type II (EN/IEC 61643-11)",
    "details": {
     "series": "SUN2000-K-MB0 (Smart Energy Controller)",
     "ipRating": "IP66",
     "massKg": 21,
     "dimensionsMm": [
      546,
      460,
      228
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)",
      "EMMA (optional)"
     ],
     "datasheetRef": "SUN2000-12K to 25K-MB0.pdf",
     "notes": [
      "2 battery terminals; max charging power \"21 kW (single string) / 25 kW (two strings)\"; max operating current 26.25 A per battery string.",
      "Max. 3 paralleled units with Smart String ESS.",
      "Backup not stated on the datasheet (EMMA/SmartGuard guide: SmartGuard supports one M1 or MB0).",
      "\"Max. number of inputs 4\" with 2 MPPT: inputs_per_mppt [2,2] derived.",
      "Full-load MPPT voltage range printed per model (same as M5)."
     ]
    }
   }
  },
  {
   "id": "f1963a1e-cffb-85e9-b4c5-56e94dfce15f",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-25KTL-M5",
   "articleNo": "",
   "label": "Huawei SUN2000-25KTL-M5",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "string",
    "ac": {
     "phases": 3,
     "nominalPowerW": 25000,
     "maxApparentPowerVa": 27500,
     "nominalVoltageV": 400,
     "maxCurrentA": 39.9
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 600,
     "mpptMinV": 200,
     "mpptMaxV": 1000,
     "fullPowerMpptMinV": 530,
     "fullPowerMpptMaxV": 800,
     "maxPowerW": 37500,
     "maxPowerBasis": "recommended_max_pv_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "SUN2000-450W-P",
     "SUN2000-450W-P2",
     "SUN2000-600W-P",
     "SUN2000-1300W-P",
     "SUN2000-1100W-P"
    ],
    "maxEfficiencyPct": 98.4,
    "euroEfficiencyPct": 98.2,
    "afci": "yes",
    "spdDc": "Type II",
    "spdAc": "Class II",
    "details": {
     "series": "SUN2000-KTL-M5 (Smart PV Controller)",
     "ipRating": "IP66",
     "massKg": 21,
     "dimensionsMm": [
      546,
      460,
      228
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)"
     ],
     "datasheetRef": "SUN2000-12  15  17  20  25KTL-M5.pdf",
     "notes": [
      "Max. input current per MPPT: \"30 A (two string) / 20 A (single string)\".",
      "\"Max. short-circuit current 40 A\" printed without \"per MPPT\" - read as per MPPT (same value as MB0).",
      "\"Max. number of inputs 4\" with 2 MPPT: inputs_per_mppt [2,2] derived (circuit diagram PV1..PV4 -> PVA/PVB).",
      "Footnote 1: up to 40,000 Wp with SUN2000-450W-P optimizers on long strings.",
      "Max. output current given at 400 Vac (380/415 also printed)."
     ]
    }
   }
  },
  {
   "id": "f60f168d-c132-8d82-b2a7-1807ec458111",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-30K-MC0",
   "articleNo": "",
   "label": "Huawei SUN2000-30K-MC0",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "string",
    "ac": {
     "phases": 3,
     "nominalPowerW": 30000,
     "maxApparentPowerVa": 33000,
     "nominalVoltageV": 400,
     "maxCurrentA": 47.9
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 180,
     "nominalVoltageV": 600,
     "mpptMinV": 180,
     "mpptMaxV": 1000,
     "fullPowerMpptMinV": 500,
     "fullPowerMpptMaxV": 800,
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 27,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 27,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 27,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 27,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "MERC-1100W-P",
     "MERC-1300W-P"
    ],
    "maxEfficiencyPct": 98.6,
    "euroEfficiencyPct": 98.4,
    "afci": "yes",
    "spdDc": "Type I + II (IEC/EN 61643-11 and -31)",
    "spdAc": "Type II",
    "details": {
     "series": "SUN2000-K-MC0 (Smart PV Controller)",
     "ipRating": "IP66",
     "massKg": 45,
     "dimensionsMm": [
      640,
      530,
      270
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)"
     ],
     "datasheetRef": "DB_EN_Huawei_SUN2000_30_40K_MC0.pdf",
     "notes": [
      "Max. efficiency printed \"98.6% @400V, 98.7% @480V\" - value at 400 V kept.",
      "Full-load MPPT range from the user manual (guide installation/MA_FR_Huawei_SUN2000_30_40K_MC0.pdf p.121): 625-850 V at 440/480 V grids.",
      "Manual p.116: MPPT1=PV1-PV2, MPPT2=PV3-PV4, MPPT3=PV5-PV6, MPPT4=PV7-PV8."
     ]
    }
   }
  },
  {
   "id": "8128df1e-a0b5-8dcb-a7cf-26e516b1bf08",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-30KTL-M3",
   "articleNo": "",
   "label": "Huawei SUN2000-30KTL-M3",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "string",
    "ac": {
     "phases": 3,
     "nominalPowerW": 30000,
     "maxApparentPowerVa": 33000,
     "nominalVoltageV": 400,
     "maxCurrentA": 47.9
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 600,
     "mpptMinV": 200,
     "mpptMaxV": 1000,
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 26,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 26,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 26,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 26,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "SUN2000-450W-P"
    ],
    "maxEfficiencyPct": 98.7,
    "euroEfficiencyPct": 98.4,
    "afci": "yes",
    "spdDc": "Type II",
    "spdAc": "Type II",
    "details": {
     "series": "SUN2000-KTL-M3 (Smart String Inverter)",
     "ipRating": "IP66",
     "massKg": 43,
     "dimensionsMm": [
      640,
      530,
      270
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)",
      "MBUS (isolation transformer required)"
     ],
     "datasheetRef": "30-36-40KTL Huawei.pdf",
     "notes": [
      "\"Number of inputs 8\", 4 MPPT: inputs_per_mppt [2,2,2,2] derived (mapping MPPT1=PV1-PV2... confirmed for the MC0 successor).",
      "No recommended max PV power on this sheet.",
      "SPD type: page 1 \"Type II surge arresters for DC & AC\".",
      "Austria: max. apparent power limited to 30,000 VA (footnote 3)."
     ]
    }
   }
  },
  {
   "id": "7d4bf0d4-ff5b-8b3a-9362-9edc613d861a",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-36KTL-M3",
   "articleNo": "",
   "label": "Huawei SUN2000-36KTL-M3",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "string",
    "ac": {
     "phases": 3,
     "nominalPowerW": 36000,
     "maxApparentPowerVa": 40000,
     "nominalVoltageV": 400,
     "maxCurrentA": 58
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 600,
     "mpptMinV": 200,
     "mpptMaxV": 1000,
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 26,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 26,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 26,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 26,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "SUN2000-450W-P"
    ],
    "maxEfficiencyPct": 98.7,
    "euroEfficiencyPct": 98.4,
    "afci": "yes",
    "spdDc": "Type II",
    "spdAc": "Type II",
    "details": {
     "series": "SUN2000-KTL-M3 (Smart String Inverter)",
     "ipRating": "IP66",
     "massKg": 43,
     "dimensionsMm": [
      640,
      530,
      270
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)",
      "MBUS (isolation transformer required)"
     ],
     "datasheetRef": "30-36-40KTL Huawei.pdf",
     "notes": [
      "\"Number of inputs 8\", 4 MPPT: inputs_per_mppt [2,2,2,2] derived (mapping MPPT1=PV1-PV2... confirmed for the MC0 successor).",
      "No recommended max PV power on this sheet.",
      "SPD type: page 1 \"Type II surge arresters for DC & AC\"."
     ]
    }
   }
  },
  {
   "id": "0b10de60-11a7-817c-8c22-6bcf835b1bf7",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-3KTL-M1",
   "articleNo": "",
   "label": "Huawei SUN2000-3KTL-M1",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 3000,
     "maxApparentPowerVa": 3300,
     "nominalVoltageV": 400,
     "maxCurrentA": 5.1
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 600,
     "mpptMinV": 140,
     "mpptMaxV": 980,
     "maxPowerW": 4500,
     "maxPowerBasis": "recommended_max_pv_wp",
     "trackers": [
      {
       "inputs": 1,
       "maxCurrentA": 13.5,
       "maxShortCircuitCurrentA": 19.5
      },
      {
       "inputs": 1,
       "maxCurrentA": 13.5,
       "maxShortCircuitCurrentA": 19.5
      }
     ]
    },
    "battery": {
     "voltageMinV": 600,
     "voltageMaxV": 980,
     "maxCurrentA": 16.7,
     "maxChargePowerW": 10000,
     "maxDischargePowerW": 3300,
     "compatible": [
      "HUAWEI Smart String ESS 5 kWh - 30 kWh"
     ]
    },
    "backup": "Backup Box-B1: single-phase 220/230 V off-grid output (3,000-3,300 VA)",
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "SUN2000-450W-P"
    ],
    "maxEfficiencyPct": 98.2,
    "euroEfficiencyPct": 96.7,
    "afci": "yes",
    "spdDc": "Type II (EN/IEC 61643-11)",
    "spdAc": "Type II (EN/IEC 61643-11)",
    "details": {
     "series": "SUN2000-KTL-M1 (High Current Version)",
     "ipRating": "IP65",
     "massKg": 17,
     "dimensionsMm": [
      525,
      470,
      146.5
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)"
     ],
     "datasheetRef": "10KTL_Huawei.pdf",
     "notes": [
      "Sheet stored under \"old\": predecessor of MAP0.",
      "Footnote 1: max PV 20,000 Wp with long strings fully equipped with SUN2000-450W-P optimizers.",
      "\"Max. short-circuit current 19.5 A\" printed without \"per MPPT\" (1 input per MPPT).",
      "Integrated PID recovery (P-type modules)."
     ]
    }
   }
  },
  {
   "id": "63627204-277a-874b-9534-9b29bc5996b0",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-40K-MC0",
   "articleNo": "",
   "label": "Huawei SUN2000-40K-MC0",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "string",
    "ac": {
     "phases": 3,
     "nominalPowerW": 40000,
     "maxApparentPowerVa": 44000,
     "nominalVoltageV": 400,
     "maxCurrentA": 63.8
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 180,
     "nominalVoltageV": 600,
     "mpptMinV": 180,
     "mpptMaxV": 1000,
     "fullPowerMpptMinV": 540,
     "fullPowerMpptMaxV": 800,
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 27,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 27,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 27,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 27,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "MERC-1100W-P",
     "MERC-1300W-P"
    ],
    "maxEfficiencyPct": 98.6,
    "euroEfficiencyPct": 98.4,
    "afci": "yes",
    "spdDc": "Type I + II (IEC/EN 61643-11 and -31)",
    "spdAc": "Type II",
    "details": {
     "series": "SUN2000-K-MC0 (Smart PV Controller)",
     "ipRating": "IP66",
     "massKg": 45,
     "dimensionsMm": [
      640,
      530,
      270
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)"
     ],
     "datasheetRef": "DB_EN_Huawei_SUN2000_30_40K_MC0.pdf",
     "notes": [
      "Max. efficiency printed \"98.6% @400V, 98.7% @480V\" - value at 400 V kept.",
      "Full-load MPPT range from the user manual (guide installation/MA_FR_Huawei_SUN2000_30_40K_MC0.pdf p.121): 625-850 V at 440/480 V grids.",
      "Manual p.116: MPPT1=PV1-PV2, MPPT2=PV3-PV4, MPPT3=PV5-PV6, MPPT4=PV7-PV8."
     ]
    }
   }
  },
  {
   "id": "f9fab5e2-1181-86b8-bdb5-5caed2ec8cc7",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-40KTL-M3",
   "articleNo": "",
   "label": "Huawei SUN2000-40KTL-M3",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "string",
    "ac": {
     "phases": 3,
     "nominalPowerW": 40000,
     "maxApparentPowerVa": 44000,
     "nominalVoltageV": 400,
     "maxCurrentA": 63.8
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 600,
     "mpptMinV": 200,
     "mpptMaxV": 1000,
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 26,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 26,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 26,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 26,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "SUN2000-450W-P"
    ],
    "maxEfficiencyPct": 98.7,
    "euroEfficiencyPct": 98.4,
    "afci": "yes",
    "spdDc": "Type II",
    "spdAc": "Type II",
    "details": {
     "series": "SUN2000-KTL-M3 (Smart String Inverter)",
     "ipRating": "IP66",
     "massKg": 43,
     "dimensionsMm": [
      640,
      530,
      270
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)",
      "MBUS (isolation transformer required)"
     ],
     "datasheetRef": "30-36-40KTL Huawei.pdf",
     "notes": [
      "\"Number of inputs 8\", 4 MPPT: inputs_per_mppt [2,2,2,2] derived (mapping MPPT1=PV1-PV2... confirmed for the MC0 successor).",
      "No recommended max PV power on this sheet.",
      "SPD type: page 1 \"Type II surge arresters for DC & AC\"."
     ]
    }
   }
  },
  {
   "id": "3f190dfd-2aff-8d13-a285-9c71f4b3c7c1",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-4KTL-M1",
   "articleNo": "",
   "label": "Huawei SUN2000-4KTL-M1",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 4000,
     "maxApparentPowerVa": 4400,
     "nominalVoltageV": 400,
     "maxCurrentA": 6.8
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 600,
     "mpptMinV": 140,
     "mpptMaxV": 980,
     "maxPowerW": 6000,
     "maxPowerBasis": "recommended_max_pv_wp",
     "trackers": [
      {
       "inputs": 1,
       "maxCurrentA": 13.5,
       "maxShortCircuitCurrentA": 19.5
      },
      {
       "inputs": 1,
       "maxCurrentA": 13.5,
       "maxShortCircuitCurrentA": 19.5
      }
     ]
    },
    "battery": {
     "voltageMinV": 600,
     "voltageMaxV": 980,
     "maxCurrentA": 16.7,
     "maxChargePowerW": 10000,
     "maxDischargePowerW": 4400,
     "compatible": [
      "HUAWEI Smart String ESS 5 kWh - 30 kWh"
     ]
    },
    "backup": "Backup Box-B1: single-phase 220/230 V off-grid output (3,000-3,300 VA)",
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "SUN2000-450W-P"
    ],
    "maxEfficiencyPct": 98.3,
    "euroEfficiencyPct": 97.1,
    "afci": "yes",
    "spdDc": "Type II (EN/IEC 61643-11)",
    "spdAc": "Type II (EN/IEC 61643-11)",
    "details": {
     "series": "SUN2000-KTL-M1 (High Current Version)",
     "ipRating": "IP65",
     "massKg": 17,
     "dimensionsMm": [
      525,
      470,
      146.5
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)"
     ],
     "datasheetRef": "10KTL_Huawei.pdf",
     "notes": [
      "Sheet stored under \"old\": predecessor of MAP0.",
      "Footnote 1: max PV 20,000 Wp with long strings fully equipped with SUN2000-450W-P optimizers.",
      "\"Max. short-circuit current 19.5 A\" printed without \"per MPPT\" (1 input per MPPT).",
      "Integrated PID recovery (P-type modules)."
     ]
    }
   }
  },
  {
   "id": "7c24812d-cca2-8fcf-a11c-92e0169caba7",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-50K-MC0",
   "articleNo": "",
   "label": "Huawei SUN2000-50K-MC0",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "string",
    "ac": {
     "phases": 3,
     "nominalPowerW": 50000,
     "maxApparentPowerVa": 55000,
     "maxActivePowerW": 55000,
     "nominalVoltageV": 400,
     "maxCurrentA": 79.8
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 180,
     "nominalVoltageV": 600,
     "mpptMinV": 180,
     "mpptMaxV": 1000,
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 33,
       "maxShortCircuitCurrentA": 44
      },
      {
       "inputs": 2,
       "maxCurrentA": 33,
       "maxShortCircuitCurrentA": 44
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "MERC-1100W-P",
     "MERC-1300W-P"
    ],
    "maxEfficiencyPct": 98.5,
    "euroEfficiencyPct": 98.2,
    "afci": "yes",
    "spdDc": "Type I + II (IEC/EN 61643-11 and -31)",
    "spdAc": "Type II",
    "details": {
     "series": "SUN2000-K-MC0 (Smart PV Controller)",
     "ipRating": "IP66",
     "massKg": 50,
     "dimensionsMm": [
      640,
      530,
      270
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)",
      "MBUS (isolation transformer required)"
     ],
     "datasheetRef": "DB_EN_Huawei_SUN2000_50K_MC0.pdf",
     "notes": [
      "Asymmetric MPPTs: 30/33/33/30 A and 40/44/44/40 A - the only sheet of the set with per-MPPT different limits.",
      "Max. efficiency \"98.5% @400V, 98.7% @480V\" - 400 V value kept.",
      "inputs_per_mppt [2,2,2,2] derived from 8 inputs / 4 MPPT."
     ]
    }
   }
  },
  {
   "id": "4b2fb6f4-bde0-856e-a3ad-b0ab3ae99180",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-50KTL-M3",
   "articleNo": "",
   "label": "Huawei SUN2000-50KTL-M3",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "string",
    "ac": {
     "phases": 3,
     "nominalPowerW": 50000,
     "maxApparentPowerVa": 55000,
     "maxActivePowerW": 55000,
     "nominalVoltageV": 400,
     "maxCurrentA": 79.8
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 600,
     "mpptMinV": 200,
     "mpptMaxV": 1000,
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.5,
    "euroEfficiencyPct": 98,
    "afci": "yes",
    "spdDc": "Type II",
    "spdAc": "Type II",
    "details": {
     "series": "SUN2000-KTL-M3 (Smart PV Controller)",
     "ipRating": "IP66",
     "massKg": 49,
     "dimensionsMm": [
      640,
      530,
      270
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "Bluetooth + APP",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)",
      "MBUS (isolation transformer required)"
     ],
     "datasheetRef": "50KTL-M3.pdf",
     "notes": [
      "inputs_per_mppt [2,2,2,2] derived from 8 inputs / 4 MPPT.",
      "No compatible optimizer listed although page 1 says \"Up to 30% more energy with optimizer\".",
      "Carbon footprint report in warranty_conformité not used (no extra technical data needed)."
     ]
    }
   }
  },
  {
   "id": "51da4fd1-7b53-864f-bac4-90bc149c2340",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-5K-MAP0",
   "articleNo": "",
   "label": "Huawei SUN2000-5K-MAP0",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 5000,
     "maxApparentPowerVa": 5500,
     "nominalVoltageV": 400,
     "maxCurrentA": 8.3
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 160,
     "nominalVoltageV": 600,
     "mpptMinV": 160,
     "mpptMaxV": 1000,
     "maxPowerW": 9000,
     "maxPowerBasis": "recommended_max_pv_wp",
     "trackers": [
      {
       "inputs": 1,
       "maxCurrentA": 16,
       "maxShortCircuitCurrentA": 22
      },
      {
       "inputs": 1,
       "maxCurrentA": 16,
       "maxShortCircuitCurrentA": 22
      }
     ]
    },
    "battery": {
     "voltageMinV": 600,
     "voltageMaxV": 980,
     "maxCurrentA": 20,
     "maxChargePowerW": 12000,
     "maxDischargePowerW": 5500,
     "compatible": [
      "LUNA2000-5/10/15-S0",
      "LUNA2000-7/14/21-S1"
     ]
    },
    "backup": "Off-grid output via SmartGuard-63A-T0 (3 phase), switchover <= 20 ms; 110 % continuous, 200 % 10 s",
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "SUN2000-450W-P2",
     "SUN2000-600W-P"
    ],
    "maxEfficiencyPct": 98.4,
    "euroEfficiencyPct": 97.5,
    "afci": "yes",
    "spdDc": "Type II (EN/IEC 61643-11)",
    "spdAc": "Type II (EN/IEC 61643-11)",
    "details": {
     "series": "SUN2000-MAP0 (Smart Energy Controller)",
     "ipRating": "IP66",
     "massKg": 21,
     "dimensionsMm": [
      490,
      460,
      130
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)",
      "EMMA (optional)"
     ],
     "datasheetRef": "SUN2000-5-12K-MAP0.pdf",
     "notes": [
      "\"Max. short-circuit current 22 A\" printed without \"per MPPT\"; with 1 input per MPPT it is read as per MPPT.",
      "Identical sheets: krannich_inv_huawei_sun2000_map0_ds_v02_202406 (EN) and SUN2000-5-6-8-10-12K-MAP0.pdf (DE, Juli 2024).",
      "Max. input voltage is a damage limit (footnote 1); operating range 160-1000 V.",
      "Max. discharging power: EN sheet 5,500 W, DE sheet (Juli 2024) 5.000 W - conflict between the two versions."
     ]
    }
   }
  },
  {
   "id": "930e8389-dcf9-8809-9a58-d2a18ff9f399",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-5KTL-M1",
   "articleNo": "",
   "label": "Huawei SUN2000-5KTL-M1",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 5000,
     "maxApparentPowerVa": 5500,
     "nominalVoltageV": 400,
     "maxCurrentA": 8.5
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 600,
     "mpptMinV": 140,
     "mpptMaxV": 980,
     "maxPowerW": 7500,
     "maxPowerBasis": "recommended_max_pv_wp",
     "trackers": [
      {
       "inputs": 1,
       "maxCurrentA": 13.5,
       "maxShortCircuitCurrentA": 19.5
      },
      {
       "inputs": 1,
       "maxCurrentA": 13.5,
       "maxShortCircuitCurrentA": 19.5
      }
     ]
    },
    "battery": {
     "voltageMinV": 600,
     "voltageMaxV": 980,
     "maxCurrentA": 16.7,
     "maxChargePowerW": 10000,
     "maxDischargePowerW": 5500,
     "compatible": [
      "HUAWEI Smart String ESS 5 kWh - 30 kWh"
     ]
    },
    "backup": "Backup Box-B1: single-phase 220/230 V off-grid output (3,000-3,300 VA)",
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "SUN2000-450W-P"
    ],
    "maxEfficiencyPct": 98.4,
    "euroEfficiencyPct": 97.5,
    "afci": "yes",
    "spdDc": "Type II (EN/IEC 61643-11)",
    "spdAc": "Type II (EN/IEC 61643-11)",
    "details": {
     "series": "SUN2000-KTL-M1 (High Current Version)",
     "ipRating": "IP65",
     "massKg": 17,
     "dimensionsMm": [
      525,
      470,
      146.5
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)"
     ],
     "datasheetRef": "10KTL_Huawei.pdf",
     "notes": [
      "Sheet stored under \"old\": predecessor of MAP0.",
      "Footnote 1: max PV 20,000 Wp with long strings fully equipped with SUN2000-450W-P optimizers.",
      "\"Max. short-circuit current 19.5 A\" printed without \"per MPPT\" (1 input per MPPT).",
      "Integrated PID recovery (P-type modules)."
     ]
    }
   }
  },
  {
   "id": "dd5384df-d357-81ab-9af3-d8682b8cc041",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-6K-MAP0",
   "articleNo": "",
   "label": "Huawei SUN2000-6K-MAP0",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 6000,
     "maxApparentPowerVa": 6600,
     "nominalVoltageV": 400,
     "maxCurrentA": 10
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 160,
     "nominalVoltageV": 600,
     "mpptMinV": 160,
     "mpptMaxV": 1000,
     "maxPowerW": 11000,
     "maxPowerBasis": "recommended_max_pv_wp",
     "trackers": [
      {
       "inputs": 1,
       "maxCurrentA": 16,
       "maxShortCircuitCurrentA": 22
      },
      {
       "inputs": 1,
       "maxCurrentA": 16,
       "maxShortCircuitCurrentA": 22
      }
     ]
    },
    "battery": {
     "voltageMinV": 600,
     "voltageMaxV": 980,
     "maxCurrentA": 20,
     "maxChargePowerW": 12000,
     "maxDischargePowerW": 6600,
     "compatible": [
      "LUNA2000-5/10/15-S0",
      "LUNA2000-7/14/21-S1"
     ]
    },
    "backup": "Off-grid output via SmartGuard-63A-T0 (3 phase), switchover <= 20 ms; 110 % continuous, 200 % 10 s",
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "SUN2000-450W-P2",
     "SUN2000-600W-P"
    ],
    "maxEfficiencyPct": 98.6,
    "euroEfficiencyPct": 97.7,
    "afci": "yes",
    "spdDc": "Type II (EN/IEC 61643-11)",
    "spdAc": "Type II (EN/IEC 61643-11)",
    "details": {
     "series": "SUN2000-MAP0 (Smart Energy Controller)",
     "ipRating": "IP66",
     "massKg": 21,
     "dimensionsMm": [
      490,
      460,
      130
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)",
      "EMMA (optional)"
     ],
     "datasheetRef": "SUN2000-5-12K-MAP0.pdf",
     "notes": [
      "\"Max. short-circuit current 22 A\" printed without \"per MPPT\"; with 1 input per MPPT it is read as per MPPT.",
      "Identical sheets: krannich_inv_huawei_sun2000_map0_ds_v02_202406 (EN) and SUN2000-5-6-8-10-12K-MAP0.pdf (DE, Juli 2024).",
      "Max. input voltage is a damage limit (footnote 1); operating range 160-1000 V."
     ]
    }
   }
  },
  {
   "id": "fe0fd885-dd9a-87b3-882b-6876d88c9cfa",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-6KTL-M1",
   "articleNo": "",
   "label": "Huawei SUN2000-6KTL-M1",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 6000,
     "maxApparentPowerVa": 6600,
     "nominalVoltageV": 400,
     "maxCurrentA": 10.1
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 600,
     "mpptMinV": 140,
     "mpptMaxV": 980,
     "maxPowerW": 9000,
     "maxPowerBasis": "recommended_max_pv_wp",
     "trackers": [
      {
       "inputs": 1,
       "maxCurrentA": 13.5,
       "maxShortCircuitCurrentA": 19.5
      },
      {
       "inputs": 1,
       "maxCurrentA": 13.5,
       "maxShortCircuitCurrentA": 19.5
      }
     ]
    },
    "battery": {
     "voltageMinV": 600,
     "voltageMaxV": 980,
     "maxCurrentA": 16.7,
     "maxChargePowerW": 10000,
     "maxDischargePowerW": 6600,
     "compatible": [
      "HUAWEI Smart String ESS 5 kWh - 30 kWh"
     ]
    },
    "backup": "Backup Box-B1: single-phase 220/230 V off-grid output (3,000-3,300 VA)",
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "SUN2000-450W-P"
    ],
    "maxEfficiencyPct": 98.6,
    "euroEfficiencyPct": 97.7,
    "afci": "yes",
    "spdDc": "Type II (EN/IEC 61643-11)",
    "spdAc": "Type II (EN/IEC 61643-11)",
    "details": {
     "series": "SUN2000-KTL-M1 (High Current Version)",
     "ipRating": "IP65",
     "massKg": 17,
     "dimensionsMm": [
      525,
      470,
      146.5
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)"
     ],
     "datasheetRef": "10KTL_Huawei.pdf",
     "notes": [
      "Sheet stored under \"old\": predecessor of MAP0.",
      "Footnote 1: max PV 20,000 Wp with long strings fully equipped with SUN2000-450W-P optimizers.",
      "\"Max. short-circuit current 19.5 A\" printed without \"per MPPT\" (1 input per MPPT).",
      "Integrated PID recovery (P-type modules)."
     ]
    }
   }
  },
  {
   "id": "9e420d55-6a18-820f-9ad2-04d342aa2d3c",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-8K-MAP0",
   "articleNo": "",
   "label": "Huawei SUN2000-8K-MAP0",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 8000,
     "maxApparentPowerVa": 8800,
     "nominalVoltageV": 400,
     "maxCurrentA": 13.3
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 160,
     "nominalVoltageV": 600,
     "mpptMinV": 160,
     "mpptMaxV": 1000,
     "maxPowerW": 14600,
     "maxPowerBasis": "recommended_max_pv_wp",
     "trackers": [
      {
       "inputs": 1,
       "maxCurrentA": 16,
       "maxShortCircuitCurrentA": 22
      },
      {
       "inputs": 1,
       "maxCurrentA": 16,
       "maxShortCircuitCurrentA": 22
      }
     ]
    },
    "battery": {
     "voltageMinV": 600,
     "voltageMaxV": 980,
     "maxCurrentA": 20,
     "maxChargePowerW": 12000,
     "maxDischargePowerW": 8800,
     "compatible": [
      "LUNA2000-5/10/15-S0",
      "LUNA2000-7/14/21-S1"
     ]
    },
    "backup": "Off-grid output via SmartGuard-63A-T0 (3 phase), switchover <= 20 ms; 110 % continuous, 200 % 10 s",
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "SUN2000-450W-P2",
     "SUN2000-600W-P"
    ],
    "maxEfficiencyPct": 98.6,
    "euroEfficiencyPct": 98,
    "afci": "yes",
    "spdDc": "Type II (EN/IEC 61643-11)",
    "spdAc": "Type II (EN/IEC 61643-11)",
    "details": {
     "series": "SUN2000-MAP0 (Smart Energy Controller)",
     "ipRating": "IP66",
     "massKg": 21,
     "dimensionsMm": [
      490,
      460,
      130
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)",
      "EMMA (optional)"
     ],
     "datasheetRef": "SUN2000-5-12K-MAP0.pdf",
     "notes": [
      "\"Max. short-circuit current 22 A\" printed without \"per MPPT\"; with 1 input per MPPT it is read as per MPPT.",
      "Identical sheets: krannich_inv_huawei_sun2000_map0_ds_v02_202406 (EN) and SUN2000-5-6-8-10-12K-MAP0.pdf (DE, Juli 2024).",
      "Max. input voltage is a damage limit (footnote 1); operating range 160-1000 V."
     ]
    }
   }
  },
  {
   "id": "407075ef-940a-89d2-a60c-fa1d1d0aadad",
   "revision": 1,
   "manufacturer": "Huawei",
   "model": "SUN2000-8KTL-M1",
   "articleNo": "",
   "label": "Huawei SUN2000-8KTL-M1",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 8000,
     "maxApparentPowerVa": 8800,
     "nominalVoltageV": 400,
     "maxCurrentA": 13.5
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "nominalVoltageV": 600,
     "mpptMinV": 140,
     "mpptMaxV": 980,
     "maxPowerW": 12000,
     "maxPowerBasis": "recommended_max_pv_wp",
     "trackers": [
      {
       "inputs": 1,
       "maxCurrentA": 13.5,
       "maxShortCircuitCurrentA": 19.5
      },
      {
       "inputs": 1,
       "maxCurrentA": 13.5,
       "maxShortCircuitCurrentA": 19.5
      }
     ]
    },
    "battery": {
     "voltageMinV": 600,
     "voltageMaxV": 980,
     "maxCurrentA": 16.7,
     "maxChargePowerW": 10000,
     "maxDischargePowerW": 8800,
     "compatible": [
      "HUAWEI Smart String ESS 5 kWh - 30 kWh"
     ]
    },
    "backup": "Backup Box-B1: single-phase 220/230 V off-grid output (3,000-3,300 VA)",
    "optimizerRequired": false,
    "compatibleOptimizers": [
     "SUN2000-450W-P"
    ],
    "maxEfficiencyPct": 98.6,
    "euroEfficiencyPct": 98,
    "afci": "yes",
    "spdDc": "Type II (EN/IEC 61643-11)",
    "spdAc": "Type II (EN/IEC 61643-11)",
    "details": {
     "series": "SUN2000-KTL-M1 (High Current Version)",
     "ipRating": "IP65",
     "massKg": 17,
     "dimensionsMm": [
      525,
      470,
      146.5
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN/Ethernet via Smart Dongle-WLAN-FE (optional)",
      "4G/3G/2G via Smart Dongle-4G (optional)"
     ],
     "datasheetRef": "10KTL_Huawei.pdf",
     "notes": [
      "Sheet stored under \"old\": predecessor of MAP0.",
      "Footnote 1: max PV 20,000 Wp with long strings fully equipped with SUN2000-450W-P optimizers.",
      "\"Max. short-circuit current 19.5 A\" printed without \"per MPPT\" (1 input per MPPT).",
      "Integrated PID recovery (P-type modules)."
     ]
    }
   }
  },
  {
   "id": "2e2c90ed-a3b3-8cf2-94e0-9757e2119312",
   "revision": 1,
   "manufacturer": "SMA",
   "model": "STP 50-41",
   "articleNo": "",
   "label": "SMA STP 50-41",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "string",
    "ac": {
     "phases": 3,
     "nominalPowerW": 50000,
     "maxApparentPowerVa": 50000,
     "nominalVoltageV": 400,
     "maxCurrentA": 72.5
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 188,
     "minVoltageV": 150,
     "nominalVoltageV": 670,
     "mpptMinV": 150,
     "mpptMaxV": 1000,
     "fullPowerMpptMinV": 500,
     "fullPowerMpptMaxV": 800,
     "maxPowerW": 75000,
     "maxPowerBasis": "max_generator_power_wp_stc",
     "maxCurrentTotalA": 120,
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 20,
       "maxShortCircuitCurrentA": 30
      },
      {
       "inputs": 2,
       "maxCurrentA": 20,
       "maxShortCircuitCurrentA": 30
      },
      {
       "inputs": 2,
       "maxCurrentA": 20,
       "maxShortCircuitCurrentA": 30
      },
      {
       "inputs": 2,
       "maxCurrentA": 20,
       "maxShortCircuitCurrentA": 30
      },
      {
       "inputs": 2,
       "maxCurrentA": 20,
       "maxShortCircuitCurrentA": 30
      },
      {
       "inputs": 2,
       "maxCurrentA": 20,
       "maxShortCircuitCurrentA": 30
      }
     ]
    },
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.1,
    "euroEfficiencyPct": 97.8,
    "afci": "yes",
    "spdDc": "optional (type 2 or type 1/2 kit)",
    "spdAc": "optional (type 2 or type 1/2 kit)",
    "details": {
     "series": "Sunny Tripower CORE1",
     "ipRating": "IP65",
     "massKg": 84,
     "dimensionsMm": [
      569,
      733,
      621
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "Ethernet (2 ports)",
      "WLAN",
      "RS485 (optional)",
      "SMA Modbus",
      "SunSpec Modbus",
      "Speedwire / Webconnect"
     ],
     "datasheetRef": "sunny core 50 SMA.pdf",
     "notes": [
      "Floor-standing (mounting feet); dimensions without feet / DC load-break switch.",
      "Up to 150 % DC:AC ratio (page 1).",
      "Status 01/2025."
     ]
    }
   }
  },
  {
   "id": "58f5b1f6-618b-8ceb-b5a7-a8848bfb011b",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE100K",
   "articleNo": "",
   "label": "SolarEdge SE100K",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 100000,
     "maxApparentPowerVa": 100000,
     "nominalVoltageV": 400,
     "maxCurrentA": 145
    },
    "dc": {
     "maxVoltageV": 1000,
     "nominalVoltageV": 750,
     "mpptMinV": 680,
     "mpptMaxV": 1000,
     "maxPowerW": 175000,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 144.75,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge power optimizers"
    ],
    "maxEfficiencyPct": 98.3,
    "euroEfficiencyPct": 98,
    "afci": "yes",
    "spdDc": "Type II, field replaceable, integrated",
    "spdAc": "Type II, optional",
    "details": {
     "series": "Three Phase with Synergy Technology",
     "ipRating": "IP65",
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "2 x RS485",
      "Ethernet",
      "Wi-Fi (optional)",
      "Cellular (optional)"
     ],
     "datasheetRef": "se-three-phase-inverter-with-synergy-400v-480v-datasheet-eu.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "\"Operating Voltage Range 680-1000 Vdc\" stored as mppt_voltage range (fixed-voltage bus).",
      "Modular: Synergy Units (558 x 328 x 273 mm, 32 kg each) + Synergy Manager (360 x 560 x 295 mm, 18 kg); mass_kg left null.",
      "Max input current printed per Synergy Unit (\"2 x 36.25\" etc.).",
      "3 Synergy Units, 12 MC4 pairs; max DC per unit 58300 W; input current 3 x 48.25 A.",
      "VDE-AR-N 4110: 161.1 A."
     ]
    }
   }
  },
  {
   "id": "f99afd26-5150-8893-93d0-9fb3fe9ec260",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE10K",
   "articleNo": "",
   "label": "SolarEdge SE10K",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 10000,
     "maxApparentPowerVa": 10000,
     "nominalVoltageV": 400,
     "maxCurrentA": 16
    },
    "dc": {
     "maxVoltageV": 900,
     "nominalVoltageV": 750,
     "mpptMinV": 750,
     "mpptMaxV": 750,
     "maxPowerW": 15000,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 23,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge power optimizers"
    ],
    "maxEfficiencyPct": 98,
    "euroEfficiencyPct": 97.6,
    "afci": "yes",
    "details": {
     "series": "Home Wave Three Phase (SE3K-SE10K)",
     "ipRating": "IP65",
     "massKg": 16.4,
     "dimensionsMm": [
      315,
      540,
      191
     ],
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "Ethernet",
      "SolarEdge Home Network (optional)",
      "Wi-Fi (optional)",
      "Cellular (optional)"
     ],
     "datasheetRef": "SE3K-SE10K Solar Edge.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "Part numbers SEXXK-XXXTXBXX4; 2 MC4 pairs.",
      "\"Battery-ready - pending battery availability and firmware upgrade\" (page 1).",
      "Fixed DC voltage (optimizer-based): the nominal input voltage is used as MPP window."
     ]
    }
   }
  },
  {
   "id": "00454ec5-7ac6-8211-8a91-0f1e8f48de0d",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE10K-RWB48",
   "articleNo": "",
   "label": "SolarEdge SE10K-RWB48",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 10000,
     "maxApparentPowerVa": 10000,
     "nominalVoltageV": 400,
     "maxCurrentA": 16
    },
    "dc": {
     "maxVoltageV": 900,
     "nominalVoltageV": 750,
     "mpptMinV": 750,
     "mpptMaxV": 900,
     "maxPowerW": 20000,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 20,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "battery": {
     "voltageMinV": 40,
     "voltageMaxV": 62,
     "maxCurrentA": 125,
     "maxChargePowerW": 5000,
     "maxDischargePowerW": 5000,
     "compatible": [
      "SolarEdge Home Battery BAT-05K48 (1-5 modules)"
     ]
    },
    "backup": "Backup (residential only), automatic switchover <= 6 s; additional components / firmware may be required",
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge S-Series (1:1)",
     "SolarEdge P-Series (1:1)",
     "SolarEdge OP-Series (1:1, PV-only installations)"
    ],
    "maxEfficiencyPct": 98,
    "euroEfficiencyPct": 97.6,
    "details": {
     "series": "Home Hub Three Phase (RWB48)",
     "ipRating": "IP65",
     "massKg": 37,
     "dimensionsMm": [
      317,
      907,
      192
     ],
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "2 x RS485",
      "Ethernet",
      "SolarEdge Home Network",
      "Wi-Fi (accessory)",
      "Cellular (accessory)"
     ],
     "datasheetRef": "SE5K-RWB48 - SE10K-RWB48se-solaredge-home-hub-inverter-three-phase-backup-datasheet-eng-row.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "\"Input Voltage Range 750-900 Vdc\" stored as mppt_voltage range.",
      "Peak efficiencies: PV->grid 98 %, PV->battery 98.4 %, battery->grid 96.1 %.",
      "Euro efficiency merged cell (8K/10K) read on the original PDF.",
      "1:1 optimizers only.",
      "2 MC4 pairs.",
      "Per phase 3333 VA; max imbalance between phases 3.33 kW (printed)."
     ]
    }
   }
  },
  {
   "id": "b10d92f9-22fe-8bd4-9750-783234b2d04d",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE10K-RWS",
   "articleNo": "",
   "label": "SolarEdge SE10K-RWS",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 10000,
     "maxApparentPowerVa": 10000,
     "nominalVoltageV": 400,
     "maxCurrentA": 16
    },
    "dc": {
     "maxVoltageV": 900,
     "nominalVoltageV": 750,
     "mpptMinV": 750,
     "mpptMaxV": 750,
     "maxPowerW": 13500,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 16.5,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "battery": {
     "voltageMinV": 40,
     "voltageMaxV": 62,
     "maxCurrentA": 130,
     "maxChargePowerW": 5000,
     "maxDischargePowerW": 5000,
     "compatible": [
      "48 V low-voltage batteries (multiple vendors)"
     ]
    },
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge power optimizers"
    ],
    "maxEfficiencyPct": 98,
    "euroEfficiencyPct": 97.6,
    "details": {
     "series": "StorEdge Three Phase (RWS, 48 V battery)",
     "ipRating": "IP65",
     "massKg": 37,
     "dimensionsMm": [
      316,
      853,
      193
     ],
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "2 x RS485",
      "Ethernet",
      "Zigbee",
      "Wi-Fi (antenna)",
      "Cellular (optional)"
     ],
     "datasheetRef": "SE5K-SE10K-RWS-Solar Edge.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "Hybrid (DC-coupled, 48 V battery) - kind kept \"optimizer-based\".",
      "Euro efficiency merged cell (8K/10K) read on the original PDF.",
      "AFCI not mentioned on this 2019 sheet.",
      "2 MC4 pairs.",
      "Fixed DC voltage (optimizer-based): the nominal input voltage is used as MPP window."
     ]
    }
   }
  },
  {
   "id": "4dae29e0-9c1c-8972-a45d-137eef091eec",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE12.5K",
   "articleNo": "",
   "label": "SolarEdge SE12.5K",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 12500,
     "maxApparentPowerVa": 12500,
     "nominalVoltageV": 400,
     "maxCurrentA": 20
    },
    "dc": {
     "maxVoltageV": 1000,
     "nominalVoltageV": 750,
     "mpptMinV": 750,
     "mpptMaxV": 750,
     "maxPowerW": 16850,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 21,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge power optimizers"
    ],
    "maxEfficiencyPct": 98,
    "euroEfficiencyPct": 97.7,
    "afci": "yes",
    "details": {
     "series": "Three Phase SetApp (SE12.5K-SE27.6K)",
     "ipRating": "IP65",
     "massKg": 30.7,
     "dimensionsMm": [
      315,
      540,
      260
     ],
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "Ethernet",
      "Wi-Fi (antenna)",
      "ZigBee (optional)",
      "Cellular (optional)"
     ],
     "datasheetRef": "SE12.5K to SE27.6k SETAPP.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "Merged cells read on the original PDF (text layer ambiguous).",
      "2 MC4 pairs.",
      "Fixed DC voltage (optimizer-based): the nominal input voltage is used as MPP window."
     ]
    }
   }
  },
  {
   "id": "7f8bf4cc-d534-840f-a240-71d935ecd481",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE15K",
   "articleNo": "",
   "label": "SolarEdge SE15K",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 15000,
     "maxApparentPowerVa": 15000,
     "nominalVoltageV": 400,
     "maxCurrentA": 23
    },
    "dc": {
     "maxVoltageV": 1000,
     "nominalVoltageV": 750,
     "mpptMinV": 750,
     "mpptMaxV": 750,
     "maxPowerW": 20250,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 22,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge power optimizers"
    ],
    "maxEfficiencyPct": 98,
    "euroEfficiencyPct": 97.6,
    "afci": "yes",
    "details": {
     "series": "Three Phase SetApp (SE12.5K-SE27.6K)",
     "ipRating": "IP65",
     "massKg": 30.7,
     "dimensionsMm": [
      315,
      540,
      260
     ],
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "Ethernet",
      "Wi-Fi (antenna)",
      "ZigBee (optional)",
      "Cellular (optional)"
     ],
     "datasheetRef": "SE12.5K to SE27.6k SETAPP.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "Merged cells read on the original PDF (text layer ambiguous).",
      "2 MC4 pairs.",
      "Fixed DC voltage (optimizer-based): the nominal input voltage is used as MPP window."
     ]
    }
   }
  },
  {
   "id": "f1cbb439-f3bc-8441-bc23-76c3e8f6f274",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE16K",
   "articleNo": "",
   "label": "SolarEdge SE16K",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 16000,
     "maxApparentPowerVa": 16000,
     "nominalVoltageV": 400,
     "maxCurrentA": 25.5
    },
    "dc": {
     "maxVoltageV": 1000,
     "nominalVoltageV": 750,
     "mpptMinV": 750,
     "mpptMaxV": 750,
     "maxPowerW": 21600,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 23,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge power optimizers"
    ],
    "maxEfficiencyPct": 98,
    "euroEfficiencyPct": 97.7,
    "afci": "yes",
    "details": {
     "series": "Three Phase SetApp (SE12.5K-SE27.6K)",
     "ipRating": "IP65",
     "massKg": 30.7,
     "dimensionsMm": [
      315,
      540,
      260
     ],
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "Ethernet",
      "Wi-Fi (antenna)",
      "ZigBee (optional)",
      "Cellular (optional)"
     ],
     "datasheetRef": "SE12.5K to SE27.6k SETAPP.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "Merged cells read on the original PDF (text layer ambiguous).",
      "2 MC4 pairs.",
      "Fixed DC voltage (optimizer-based): the nominal input voltage is used as MPP window."
     ]
    }
   }
  },
  {
   "id": "2b4e27dc-e63d-8eaa-9180-271063629971",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE17K",
   "articleNo": "",
   "label": "SolarEdge SE17K",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 17000,
     "maxApparentPowerVa": 17000,
     "nominalVoltageV": 400,
     "maxCurrentA": 26
    },
    "dc": {
     "maxVoltageV": 1000,
     "nominalVoltageV": 750,
     "mpptMinV": 750,
     "mpptMaxV": 750,
     "maxPowerW": 22950,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 23,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge power optimizers"
    ],
    "maxEfficiencyPct": 98,
    "euroEfficiencyPct": 97.7,
    "afci": "yes",
    "details": {
     "series": "Three Phase SetApp (SE12.5K-SE27.6K)",
     "ipRating": "IP65",
     "massKg": 30.7,
     "dimensionsMm": [
      315,
      540,
      260
     ],
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "Ethernet",
      "Wi-Fi (antenna)",
      "ZigBee (optional)",
      "Cellular (optional)"
     ],
     "datasheetRef": "SE12.5K to SE27.6k SETAPP.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "Merged cells read on the original PDF (text layer ambiguous).",
      "2 MC4 pairs.",
      "Fixed DC voltage (optimizer-based): the nominal input voltage is used as MPP window."
     ]
    }
   }
  },
  {
   "id": "3033340b-38cc-8725-a77f-665393c782b2",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE25K",
   "articleNo": "",
   "label": "SolarEdge SE25K",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 25000,
     "maxApparentPowerVa": 25000,
     "nominalVoltageV": 400,
     "maxCurrentA": 38
    },
    "dc": {
     "maxVoltageV": 1000,
     "nominalVoltageV": 750,
     "mpptMinV": 750,
     "mpptMaxV": 750,
     "maxPowerW": 33750,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 37,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge power optimizers"
    ],
    "maxEfficiencyPct": 98.3,
    "euroEfficiencyPct": 98,
    "afci": "yes",
    "spdDc": "optional DC Safety Unit: Type II field-replaceable, DC fuses 20 A optional",
    "details": {
     "series": "Three Phase SetApp (SE12.5K-SE27.6K)",
     "ipRating": "IP65",
     "massKg": 45,
     "dimensionsMm": [
      315,
      540,
      260
     ],
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "Ethernet",
      "Wi-Fi (antenna)",
      "ZigBee (optional)",
      "Cellular (optional)"
     ],
     "datasheetRef": "SE12.5K to SE27.6k SETAPP.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "Merged cells read on the original PDF (text layer ambiguous).",
      "3 MC4 pairs.",
      "Optional rapid shutdown (SExxK-RWR...). With DC Safety Unit: 775 x 315 x 260 mm, 48 kg.",
      "Fixed DC voltage (optimizer-based): the nominal input voltage is used as MPP window."
     ]
    }
   }
  },
  {
   "id": "da2dc388-6899-87c2-986f-05915a8a9f39",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE27.6K",
   "articleNo": "",
   "label": "SolarEdge SE27.6K",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 27600,
     "maxApparentPowerVa": 27600,
     "nominalVoltageV": 400,
     "maxCurrentA": 40
    },
    "dc": {
     "maxVoltageV": 1000,
     "nominalVoltageV": 750,
     "mpptMinV": 750,
     "mpptMaxV": 750,
     "maxPowerW": 37250,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 40,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge power optimizers"
    ],
    "maxEfficiencyPct": 98.3,
    "euroEfficiencyPct": 98,
    "afci": "yes",
    "spdDc": "optional DC Safety Unit: Type II field-replaceable, DC fuses 20 A optional",
    "details": {
     "series": "Three Phase SetApp (SE12.5K-SE27.6K)",
     "ipRating": "IP65",
     "massKg": 45,
     "dimensionsMm": [
      315,
      540,
      260
     ],
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "Ethernet",
      "Wi-Fi (antenna)",
      "ZigBee (optional)",
      "Cellular (optional)"
     ],
     "datasheetRef": "SE12.5K to SE27.6k SETAPP.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "Merged cells read on the original PDF (text layer ambiguous).",
      "3 MC4 pairs.",
      "Optional rapid shutdown (SExxK-RWR...). With DC Safety Unit: 775 x 315 x 260 mm, 48 kg.",
      "Fixed DC voltage (optimizer-based): the nominal input voltage is used as MPP window."
     ]
    }
   }
  },
  {
   "id": "80cc96d9-8b87-84b4-ac86-5d74cf31f0bf",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE30K",
   "articleNo": "",
   "label": "SolarEdge SE30K",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 29990,
     "maxApparentPowerVa": 29990,
     "nominalVoltageV": 400,
     "maxCurrentA": 43.5
    },
    "dc": {
     "maxVoltageV": 1000,
     "nominalVoltageV": 750,
     "mpptMinV": 750,
     "mpptMaxV": 750,
     "maxPowerW": 45000,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 43.5,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge power optimizers"
    ],
    "maxEfficiencyPct": 98.3,
    "euroEfficiencyPct": 98,
    "afci": "yes",
    "spdDc": "Type II, field replaceable, integrated",
    "spdAc": "Type II, optional",
    "details": {
     "series": "Three Phase SetApp (SE30K/SE33.3K)",
     "ipRating": "IP65",
     "massKg": 32,
     "dimensionsMm": [
      317,
      550,
      273
     ],
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "2 x RS485",
      "Ethernet",
      "Wi-Fi (antenna)",
      "Cellular (optional)"
     ],
     "datasheetRef": "SE30K to SE33k-SETAPP.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "4 MC4 pairs (Staubli only).",
      "\"Future-ready for SolarEdge energy storage solution\" (page 1).",
      "DC Safety Unit option: 36.5 kg.",
      "Fixed DC voltage (optimizer-based): the nominal input voltage is used as MPP window."
     ]
    }
   }
  },
  {
   "id": "4a6da820-b207-8b47-86f1-ee69bcf93f8c",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE33.3K",
   "articleNo": "",
   "label": "SolarEdge SE33.3K",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 33300,
     "maxApparentPowerVa": 33300,
     "nominalVoltageV": 400,
     "maxCurrentA": 48.25
    },
    "dc": {
     "maxVoltageV": 1000,
     "nominalVoltageV": 750,
     "mpptMinV": 750,
     "mpptMaxV": 750,
     "maxPowerW": 50000,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 48.25,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge power optimizers"
    ],
    "maxEfficiencyPct": 98.3,
    "euroEfficiencyPct": 98,
    "afci": "yes",
    "spdDc": "Type II, field replaceable, integrated",
    "spdAc": "Type II, optional",
    "details": {
     "series": "Three Phase SetApp (SE30K/SE33.3K)",
     "ipRating": "IP65",
     "massKg": 32,
     "dimensionsMm": [
      317,
      550,
      273
     ],
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "2 x RS485",
      "Ethernet",
      "Wi-Fi (antenna)",
      "Cellular (optional)"
     ],
     "datasheetRef": "SE30K to SE33k-SETAPP.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "4 MC4 pairs (Staubli only).",
      "\"Future-ready for SolarEdge energy storage solution\" (page 1).",
      "DC Safety Unit option: 36.5 kg.",
      "Fixed DC voltage (optimizer-based): the nominal input voltage is used as MPP window."
     ]
    }
   }
  },
  {
   "id": "6fa4428e-a12f-8b7c-9351-b4de2735d77b",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE3K",
   "articleNo": "",
   "label": "SolarEdge SE3K",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 3000,
     "maxApparentPowerVa": 3000,
     "nominalVoltageV": 400,
     "maxCurrentA": 5
    },
    "dc": {
     "maxVoltageV": 900,
     "nominalVoltageV": 750,
     "mpptMinV": 750,
     "mpptMaxV": 750,
     "maxPowerW": 4500,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 7,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge power optimizers"
    ],
    "maxEfficiencyPct": 98,
    "euroEfficiencyPct": 96.7,
    "afci": "yes",
    "details": {
     "series": "Home Wave Three Phase (SE3K-SE10K)",
     "ipRating": "IP65",
     "massKg": 16.4,
     "dimensionsMm": [
      315,
      540,
      191
     ],
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "Ethernet",
      "SolarEdge Home Network (optional)",
      "Wi-Fi (optional)",
      "Cellular (optional)"
     ],
     "datasheetRef": "SE3K-SE10K Solar Edge.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "Part numbers SEXXK-XXXTXBXX4; 2 MC4 pairs.",
      "\"Battery-ready - pending battery availability and firmware upgrade\" (page 1).",
      "SE3K-RW010BNN4: exactly 10 P404/P405/P485/P505 optimizers, max DC 3700 W.",
      "Fixed DC voltage (optimizer-based): the nominal input voltage is used as MPP window."
     ]
    }
   }
  },
  {
   "id": "adb626ac-5daf-8f49-813f-fd32d210d1e0",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE4K",
   "articleNo": "",
   "label": "SolarEdge SE4K",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 4000,
     "maxApparentPowerVa": 4000,
     "nominalVoltageV": 400,
     "maxCurrentA": 6.5
    },
    "dc": {
     "maxVoltageV": 900,
     "nominalVoltageV": 750,
     "mpptMinV": 750,
     "mpptMaxV": 750,
     "maxPowerW": 6000,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 9,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge power optimizers"
    ],
    "maxEfficiencyPct": 98,
    "euroEfficiencyPct": 97.3,
    "afci": "yes",
    "details": {
     "series": "Home Wave Three Phase (SE3K-SE10K)",
     "ipRating": "IP65",
     "massKg": 16.4,
     "dimensionsMm": [
      315,
      540,
      191
     ],
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "Ethernet",
      "SolarEdge Home Network (optional)",
      "Wi-Fi (optional)",
      "Cellular (optional)"
     ],
     "datasheetRef": "SE3K-SE10K Solar Edge.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "Part numbers SEXXK-XXXTXBXX4; 2 MC4 pairs.",
      "\"Battery-ready - pending battery availability and firmware upgrade\" (page 1).",
      "Available in some countries only.",
      "Fixed DC voltage (optimizer-based): the nominal input voltage is used as MPP window."
     ]
    }
   }
  },
  {
   "id": "9e37a76e-6273-8c29-a6bc-c500a1512dda",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE50K",
   "articleNo": "",
   "label": "SolarEdge SE50K",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 50000,
     "maxApparentPowerVa": 50000,
     "nominalVoltageV": 400,
     "maxCurrentA": 72.5
    },
    "dc": {
     "maxVoltageV": 1000,
     "nominalVoltageV": 750,
     "mpptMinV": 680,
     "mpptMaxV": 1000,
     "maxPowerW": 87500,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 72.5,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge power optimizers"
    ],
    "maxEfficiencyPct": 98.3,
    "euroEfficiencyPct": 98,
    "afci": "yes",
    "spdDc": "Type II, field replaceable, integrated",
    "spdAc": "Type II, optional",
    "details": {
     "series": "Three Phase with Synergy Technology",
     "ipRating": "IP65",
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "2 x RS485",
      "Ethernet",
      "Wi-Fi (optional)",
      "Cellular (optional)"
     ],
     "datasheetRef": "se-three-phase-inverter-with-synergy-400v-480v-datasheet-eu.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "\"Operating Voltage Range 680-1000 Vdc\" stored as mppt_voltage range (fixed-voltage bus).",
      "Modular: Synergy Units (558 x 328 x 273 mm, 32 kg each) + Synergy Manager (360 x 560 x 295 mm, 18 kg); mass_kg left null.",
      "Max input current printed per Synergy Unit (\"2 x 36.25\" etc.).",
      "2 Synergy Units, 8 MC4 pairs; max DC per unit 43750 W; input current 2 x 36.25 A.",
      "49,990 W in the UK; not available in all countries."
     ]
    }
   }
  },
  {
   "id": "0db2fc54-6d65-865a-b869-9a14df05e90a",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE5K",
   "articleNo": "",
   "label": "SolarEdge SE5K",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 5000,
     "maxApparentPowerVa": 5000,
     "nominalVoltageV": 400,
     "maxCurrentA": 8
    },
    "dc": {
     "maxVoltageV": 900,
     "nominalVoltageV": 750,
     "mpptMinV": 750,
     "mpptMaxV": 750,
     "maxPowerW": 7500,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 11.5,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge power optimizers"
    ],
    "maxEfficiencyPct": 98,
    "euroEfficiencyPct": 97.3,
    "afci": "yes",
    "details": {
     "series": "Home Wave Three Phase (SE3K-SE10K)",
     "ipRating": "IP65",
     "massKg": 16.4,
     "dimensionsMm": [
      315,
      540,
      191
     ],
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "Ethernet",
      "SolarEdge Home Network (optional)",
      "Wi-Fi (optional)",
      "Cellular (optional)"
     ],
     "datasheetRef": "SE3K-SE10K Solar Edge.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "Part numbers SEXXK-XXXTXBXX4; 2 MC4 pairs.",
      "\"Battery-ready - pending battery availability and firmware upgrade\" (page 1).",
      "Fixed DC voltage (optimizer-based): the nominal input voltage is used as MPP window."
     ]
    }
   }
  },
  {
   "id": "d4a63037-731f-85eb-8f16-fd9eb99017cf",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE5K-RWB48",
   "articleNo": "",
   "label": "SolarEdge SE5K-RWB48",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 5000,
     "maxApparentPowerVa": 5000,
     "nominalVoltageV": 400,
     "maxCurrentA": 8
    },
    "dc": {
     "maxVoltageV": 900,
     "nominalVoltageV": 750,
     "mpptMinV": 750,
     "mpptMaxV": 900,
     "maxPowerW": 10000,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 13.3,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "battery": {
     "voltageMinV": 40,
     "voltageMaxV": 62,
     "maxCurrentA": 125,
     "maxChargePowerW": 5000,
     "maxDischargePowerW": 5000,
     "compatible": [
      "SolarEdge Home Battery BAT-05K48 (1-5 modules)"
     ]
    },
    "backup": "Backup (residential only), automatic switchover <= 6 s; additional components / firmware may be required",
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge S-Series (1:1)",
     "SolarEdge P-Series (1:1)",
     "SolarEdge OP-Series (1:1, PV-only installations)"
    ],
    "maxEfficiencyPct": 98,
    "euroEfficiencyPct": 97.3,
    "details": {
     "series": "Home Hub Three Phase (RWB48)",
     "ipRating": "IP65",
     "massKg": 37,
     "dimensionsMm": [
      317,
      907,
      192
     ],
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "2 x RS485",
      "Ethernet",
      "SolarEdge Home Network",
      "Wi-Fi (accessory)",
      "Cellular (accessory)"
     ],
     "datasheetRef": "SE5K-RWB48 - SE10K-RWB48se-solaredge-home-hub-inverter-three-phase-backup-datasheet-eng-row.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "\"Input Voltage Range 750-900 Vdc\" stored as mppt_voltage range.",
      "Peak efficiencies: PV->grid 98 %, PV->battery 98.4 %, battery->grid 96.1 %.",
      "Euro efficiency merged cell (8K/10K) read on the original PDF.",
      "1:1 optimizers only.",
      "2 MC4 pairs.",
      "Per phase 1667 VA; max imbalance between phases 1.67 kW (printed)."
     ]
    }
   }
  },
  {
   "id": "293d96f8-ba18-8ac6-b3d2-4dd34f481e0d",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE5K-RWS",
   "articleNo": "",
   "label": "SolarEdge SE5K-RWS",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 5000,
     "maxApparentPowerVa": 5000,
     "nominalVoltageV": 400,
     "maxCurrentA": 8
    },
    "dc": {
     "maxVoltageV": 900,
     "nominalVoltageV": 750,
     "mpptMinV": 750,
     "mpptMaxV": 750,
     "maxPowerW": 6750,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 8.5,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "battery": {
     "voltageMinV": 40,
     "voltageMaxV": 62,
     "maxCurrentA": 130,
     "maxChargePowerW": 5000,
     "maxDischargePowerW": 5000,
     "compatible": [
      "48 V low-voltage batteries (multiple vendors)"
     ]
    },
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge power optimizers"
    ],
    "maxEfficiencyPct": 98,
    "euroEfficiencyPct": 97.3,
    "details": {
     "series": "StorEdge Three Phase (RWS, 48 V battery)",
     "ipRating": "IP65",
     "massKg": 37,
     "dimensionsMm": [
      316,
      853,
      193
     ],
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "2 x RS485",
      "Ethernet",
      "Zigbee",
      "Wi-Fi (antenna)",
      "Cellular (optional)"
     ],
     "datasheetRef": "SE5K-SE10K-RWS-Solar Edge.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "Hybrid (DC-coupled, 48 V battery) - kind kept \"optimizer-based\".",
      "Euro efficiency merged cell (8K/10K) read on the original PDF.",
      "AFCI not mentioned on this 2019 sheet.",
      "2 MC4 pairs.",
      "Fixed DC voltage (optimizer-based): the nominal input voltage is used as MPP window."
     ]
    }
   }
  },
  {
   "id": "e00068b4-1158-8616-a3f2-f60755379de3",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE66.6K",
   "articleNo": "",
   "label": "SolarEdge SE66.6K",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 66600,
     "maxApparentPowerVa": 66600,
     "nominalVoltageV": 400,
     "maxCurrentA": 96.5
    },
    "dc": {
     "maxVoltageV": 1000,
     "nominalVoltageV": 750,
     "mpptMinV": 680,
     "mpptMaxV": 1000,
     "maxPowerW": 116550,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 96.5,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge power optimizers"
    ],
    "maxEfficiencyPct": 98.3,
    "euroEfficiencyPct": 98,
    "afci": "yes",
    "spdDc": "Type II, field replaceable, integrated",
    "spdAc": "Type II, optional",
    "details": {
     "series": "Three Phase with Synergy Technology",
     "ipRating": "IP65",
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "2 x RS485",
      "Ethernet",
      "Wi-Fi (optional)",
      "Cellular (optional)"
     ],
     "datasheetRef": "se-three-phase-inverter-with-synergy-400v-480v-datasheet-eu.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "\"Operating Voltage Range 680-1000 Vdc\" stored as mppt_voltage range (fixed-voltage bus).",
      "Modular: Synergy Units (558 x 328 x 273 mm, 32 kg each) + Synergy Manager (360 x 560 x 295 mm, 18 kg); mass_kg left null.",
      "Max input current printed per Synergy Unit (\"2 x 36.25\" etc.).",
      "2 Synergy Units, 8 MC4 pairs; max DC per unit 58275 W; input current 2 x 48.25 A.",
      "VDE-AR-N 4110: 107.4 A."
     ]
    }
   }
  },
  {
   "id": "f049a53f-e5a3-8c2e-b6dd-0705820f5c04",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE6K",
   "articleNo": "",
   "label": "SolarEdge SE6K",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 6000,
     "maxApparentPowerVa": 6000,
     "nominalVoltageV": 400,
     "maxCurrentA": 10
    },
    "dc": {
     "maxVoltageV": 900,
     "nominalVoltageV": 750,
     "mpptMinV": 750,
     "mpptMaxV": 750,
     "maxPowerW": 9000,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 13.5,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge power optimizers"
    ],
    "maxEfficiencyPct": 98,
    "euroEfficiencyPct": 97.3,
    "afci": "yes",
    "details": {
     "series": "Home Wave Three Phase (SE3K-SE10K)",
     "ipRating": "IP65",
     "massKg": 16.4,
     "dimensionsMm": [
      315,
      540,
      191
     ],
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "Ethernet",
      "SolarEdge Home Network (optional)",
      "Wi-Fi (optional)",
      "Cellular (optional)"
     ],
     "datasheetRef": "SE3K-SE10K Solar Edge.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "Part numbers SEXXK-XXXTXBXX4; 2 MC4 pairs.",
      "\"Battery-ready - pending battery availability and firmware upgrade\" (page 1).",
      "Available in some countries only.",
      "Fixed DC voltage (optimizer-based): the nominal input voltage is used as MPP window."
     ]
    }
   }
  },
  {
   "id": "f4b9ece3-4d09-89e2-9d86-172fb745ada9",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE7K",
   "articleNo": "",
   "label": "SolarEdge SE7K",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 7000,
     "maxApparentPowerVa": 7000,
     "nominalVoltageV": 400,
     "maxCurrentA": 11.5
    },
    "dc": {
     "maxVoltageV": 900,
     "nominalVoltageV": 750,
     "mpptMinV": 750,
     "mpptMaxV": 750,
     "maxPowerW": 10500,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 16,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge power optimizers"
    ],
    "maxEfficiencyPct": 98,
    "euroEfficiencyPct": 97.4,
    "afci": "yes",
    "details": {
     "series": "Home Wave Three Phase (SE3K-SE10K)",
     "ipRating": "IP65",
     "massKg": 16.4,
     "dimensionsMm": [
      315,
      540,
      191
     ],
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "Ethernet",
      "SolarEdge Home Network (optional)",
      "Wi-Fi (optional)",
      "Cellular (optional)"
     ],
     "datasheetRef": "SE3K-SE10K Solar Edge.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "Part numbers SEXXK-XXXTXBXX4; 2 MC4 pairs.",
      "\"Battery-ready - pending battery availability and firmware upgrade\" (page 1).",
      "Fixed DC voltage (optimizer-based): the nominal input voltage is used as MPP window."
     ]
    }
   }
  },
  {
   "id": "7e675622-6f21-833b-9645-5fa77c935703",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE7K-RWS",
   "articleNo": "",
   "label": "SolarEdge SE7K-RWS",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 7000,
     "maxApparentPowerVa": 7000,
     "nominalVoltageV": 400,
     "maxCurrentA": 11.5
    },
    "dc": {
     "maxVoltageV": 900,
     "nominalVoltageV": 750,
     "mpptMinV": 750,
     "mpptMaxV": 750,
     "maxPowerW": 9450,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 12,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "battery": {
     "voltageMinV": 40,
     "voltageMaxV": 62,
     "maxCurrentA": 130,
     "maxChargePowerW": 5000,
     "maxDischargePowerW": 5000,
     "compatible": [
      "48 V low-voltage batteries (multiple vendors)"
     ]
    },
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge power optimizers"
    ],
    "maxEfficiencyPct": 98,
    "euroEfficiencyPct": 97.4,
    "details": {
     "series": "StorEdge Three Phase (RWS, 48 V battery)",
     "ipRating": "IP65",
     "massKg": 37,
     "dimensionsMm": [
      316,
      853,
      193
     ],
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "2 x RS485",
      "Ethernet",
      "Zigbee",
      "Wi-Fi (antenna)",
      "Cellular (optional)"
     ],
     "datasheetRef": "SE5K-SE10K-RWS-Solar Edge.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "Hybrid (DC-coupled, 48 V battery) - kind kept \"optimizer-based\".",
      "Euro efficiency merged cell (8K/10K) read on the original PDF.",
      "AFCI not mentioned on this 2019 sheet.",
      "2 MC4 pairs.",
      "Fixed DC voltage (optimizer-based): the nominal input voltage is used as MPP window."
     ]
    }
   }
  },
  {
   "id": "66f9fd5d-5ff1-8413-bdb3-c597e9801bf6",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE8K",
   "articleNo": "",
   "label": "SolarEdge SE8K",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 8000,
     "maxApparentPowerVa": 8000,
     "nominalVoltageV": 400,
     "maxCurrentA": 13
    },
    "dc": {
     "maxVoltageV": 900,
     "nominalVoltageV": 750,
     "mpptMinV": 750,
     "mpptMaxV": 750,
     "maxPowerW": 12000,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 18,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge power optimizers"
    ],
    "maxEfficiencyPct": 98,
    "euroEfficiencyPct": 97.6,
    "afci": "yes",
    "details": {
     "series": "Home Wave Three Phase (SE3K-SE10K)",
     "ipRating": "IP65",
     "massKg": 16.4,
     "dimensionsMm": [
      315,
      540,
      191
     ],
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "Ethernet",
      "SolarEdge Home Network (optional)",
      "Wi-Fi (optional)",
      "Cellular (optional)"
     ],
     "datasheetRef": "SE3K-SE10K Solar Edge.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "Part numbers SEXXK-XXXTXBXX4; 2 MC4 pairs.",
      "\"Battery-ready - pending battery availability and firmware upgrade\" (page 1).",
      "Fixed DC voltage (optimizer-based): the nominal input voltage is used as MPP window."
     ]
    }
   }
  },
  {
   "id": "9c1b3231-8ae3-85b8-8012-3a3230e85953",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE8K-RWB48",
   "articleNo": "",
   "label": "SolarEdge SE8K-RWB48",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 8000,
     "maxApparentPowerVa": 8000,
     "nominalVoltageV": 400,
     "maxCurrentA": 13
    },
    "dc": {
     "maxVoltageV": 900,
     "nominalVoltageV": 750,
     "mpptMinV": 750,
     "mpptMaxV": 900,
     "maxPowerW": 16000,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 17.3,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "battery": {
     "voltageMinV": 40,
     "voltageMaxV": 62,
     "maxCurrentA": 125,
     "maxChargePowerW": 5000,
     "maxDischargePowerW": 5000,
     "compatible": [
      "SolarEdge Home Battery BAT-05K48 (1-5 modules)"
     ]
    },
    "backup": "Backup (residential only), automatic switchover <= 6 s; additional components / firmware may be required",
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge S-Series (1:1)",
     "SolarEdge P-Series (1:1)",
     "SolarEdge OP-Series (1:1, PV-only installations)"
    ],
    "maxEfficiencyPct": 98,
    "euroEfficiencyPct": 97.6,
    "details": {
     "series": "Home Hub Three Phase (RWB48)",
     "ipRating": "IP65",
     "massKg": 37,
     "dimensionsMm": [
      317,
      907,
      192
     ],
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "2 x RS485",
      "Ethernet",
      "SolarEdge Home Network",
      "Wi-Fi (accessory)",
      "Cellular (accessory)"
     ],
     "datasheetRef": "SE5K-RWB48 - SE10K-RWB48se-solaredge-home-hub-inverter-three-phase-backup-datasheet-eng-row.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "\"Input Voltage Range 750-900 Vdc\" stored as mppt_voltage range.",
      "Peak efficiencies: PV->grid 98 %, PV->battery 98.4 %, battery->grid 96.1 %.",
      "Euro efficiency merged cell (8K/10K) read on the original PDF.",
      "1:1 optimizers only.",
      "2 MC4 pairs.",
      "Per phase 2667 VA; max imbalance between phases 2.67 kW (printed)."
     ]
    }
   }
  },
  {
   "id": "b76d2ee1-3dbc-8ac3-ae34-d87e8c3a8bf1",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE8K-RWS",
   "articleNo": "",
   "label": "SolarEdge SE8K-RWS",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 8000,
     "maxApparentPowerVa": 8000,
     "nominalVoltageV": 400,
     "maxCurrentA": 13
    },
    "dc": {
     "maxVoltageV": 900,
     "nominalVoltageV": 750,
     "mpptMinV": 750,
     "mpptMaxV": 750,
     "maxPowerW": 10800,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 13.5,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "battery": {
     "voltageMinV": 40,
     "voltageMaxV": 62,
     "maxCurrentA": 130,
     "maxChargePowerW": 5000,
     "maxDischargePowerW": 5000,
     "compatible": [
      "48 V low-voltage batteries (multiple vendors)"
     ]
    },
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge power optimizers"
    ],
    "maxEfficiencyPct": 98,
    "euroEfficiencyPct": 97.6,
    "details": {
     "series": "StorEdge Three Phase (RWS, 48 V battery)",
     "ipRating": "IP65",
     "massKg": 37,
     "dimensionsMm": [
      316,
      853,
      193
     ],
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "2 x RS485",
      "Ethernet",
      "Zigbee",
      "Wi-Fi (antenna)",
      "Cellular (optional)"
     ],
     "datasheetRef": "SE5K-SE10K-RWS-Solar Edge.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "Hybrid (DC-coupled, 48 V battery) - kind kept \"optimizer-based\".",
      "Euro efficiency merged cell (8K/10K) read on the original PDF.",
      "AFCI not mentioned on this 2019 sheet.",
      "2 MC4 pairs.",
      "Fixed DC voltage (optimizer-based): the nominal input voltage is used as MPP window."
     ]
    }
   }
  },
  {
   "id": "556ec82d-3a2a-83d7-b782-48f70a89ea88",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE90K",
   "articleNo": "",
   "label": "SolarEdge SE90K",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 90000,
     "maxApparentPowerVa": 90000,
     "nominalVoltageV": 400,
     "maxCurrentA": 130.5
    },
    "dc": {
     "maxVoltageV": 1000,
     "nominalVoltageV": 750,
     "mpptMinV": 680,
     "mpptMaxV": 1000,
     "maxPowerW": 157500,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 130.5,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge power optimizers"
    ],
    "maxEfficiencyPct": 98.3,
    "euroEfficiencyPct": 98,
    "afci": "yes",
    "spdDc": "Type II, field replaceable, integrated",
    "spdAc": "Type II, optional",
    "details": {
     "series": "Three Phase with Synergy Technology",
     "ipRating": "IP65",
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "2 x RS485",
      "Ethernet",
      "Wi-Fi (optional)",
      "Cellular (optional)"
     ],
     "datasheetRef": "se-three-phase-inverter-with-synergy-400v-480v-datasheet-eu.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "\"Operating Voltage Range 680-1000 Vdc\" stored as mppt_voltage range (fixed-voltage bus).",
      "Modular: Synergy Units (558 x 328 x 273 mm, 32 kg each) + Synergy Manager (360 x 560 x 295 mm, 18 kg); mass_kg left null.",
      "Max input current printed per Synergy Unit (\"2 x 36.25\" etc.).",
      "3 Synergy Units, 12 MC4 pairs; max DC per unit 52500 W; input current 3 x 43.5 A.",
      "VDE-AR-N 4110 settings: 100,000 VA, 145 A."
     ]
    }
   }
  },
  {
   "id": "cb02146a-985e-8194-acb7-9f4bc8dbd29c",
   "revision": 1,
   "manufacturer": "SolarEdge",
   "model": "SE9K",
   "articleNo": "",
   "label": "SolarEdge SE9K",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "optimizerBased",
    "ac": {
     "phases": 3,
     "nominalPowerW": 9000,
     "maxApparentPowerVa": 9000,
     "nominalVoltageV": 400,
     "maxCurrentA": 14.5
    },
    "dc": {
     "maxVoltageV": 900,
     "nominalVoltageV": 750,
     "mpptMinV": 750,
     "mpptMaxV": 750,
     "maxPowerW": 13500,
     "maxPowerBasis": "max_dc_power_module_stc_w",
     "maxCurrentTotalA": 20.5,
     "trackers": [
      {
       "inputs": 1
      }
     ]
    },
    "optimizerRequired": true,
    "compatibleOptimizers": [
     "SolarEdge power optimizers"
    ],
    "maxEfficiencyPct": 98,
    "euroEfficiencyPct": 97.5,
    "afci": "yes",
    "details": {
     "series": "Home Wave Three Phase (SE3K-SE10K)",
     "ipRating": "IP65",
     "massKg": 16.4,
     "dimensionsMm": [
      315,
      540,
      191
     ],
     "operatingTempMinC": -40,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "Ethernet",
      "SolarEdge Home Network (optional)",
      "Wi-Fi (optional)",
      "Cellular (optional)"
     ],
     "datasheetRef": "SE3K-SE10K Solar Edge.pdf",
     "notes": [
      "Fixed-voltage inverter designed for SolarEdge power optimizers: no MPPT on the inverter side (MPPT in each optimizer); string sizing follows SolarEdge optimizer/string rules, not Voc/Vmpp windows.",
      "Part numbers SEXXK-XXXTXBXX4; 2 MC4 pairs.",
      "\"Battery-ready - pending battery availability and firmware upgrade\" (page 1).",
      "Fixed DC voltage (optimizer-based): the nominal input voltage is used as MPP window."
     ]
    }
   }
  },
  {
   "id": "bed81fc0-91e2-8b15-ac8b-c6c53771ea17",
   "revision": 1,
   "manufacturer": "Solinteg",
   "model": "M2HT-25K-150",
   "articleNo": "",
   "label": "Solinteg M2HT-25K-150",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 25000,
     "maxApparentPowerVa": 25000,
     "nominalVoltageV": 400,
     "maxCurrentA": 37.9
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 135,
     "nominalVoltageV": 620,
     "mpptMinV": 200,
     "mpptMaxV": 950,
     "maxPowerW": 50000,
     "maxPowerBasis": "max_pv_array_kwp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      }
     ]
    },
    "battery": {
     "voltageMinV": 150,
     "voltageMaxV": 840,
     "maxCurrentA": 150,
     "maxChargePowerW": 25000,
     "maxDischargePowerW": 25000,
     "compatible": [
      "Lithium-ion HV (third-party BMS compatible)"
     ]
    },
    "backup": "Off-grid output, < 10 ms switching, 150 % peak 10 s; generator input",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 97.8,
    "euroEfficiencyPct": 97.2,
    "spdDc": "Type II",
    "spdAc": "Type II",
    "details": {
     "series": "Integ M2HT (25-50 kW, HV battery)",
     "ipRating": "IP66",
     "massKg": 89,
     "dimensionsMm": [
      919,
      739,
      305
     ],
     "operatingTempMinC": -30,
     "operatingTempMaxC": 60,
     "communication": [
      "CAN",
      "RS485"
     ],
     "datasheetRef": "Datasheet - ELEKTRON AG - Hybrid-Wechselrichter-Solinteg - INTEG-M2HT-25-50-NO2.02-2025 (1).pdf",
     "notes": [
      "\"Max. PV input voltage 1000*\": above 950 V the inverter is waiting (footnote).",
      "Page 1 \"Max. PV input current 40 A\" and \"PV input current up to 20 A\" (per string).",
      "Duplicate file \"(2)\" identical. User manual \"Solinteg M2HT-(25-50)K-150 User Manuel\" is a scan without text (106 pages) - not read.",
      "Max. input apparent power from grid 50 kVA.",
      "Rated current at 400 V; \"Max. Output Current\" printed is the 380 V value."
     ]
    }
   }
  },
  {
   "id": "078a9571-08f3-8dba-8c16-9175057b9059",
   "revision": 1,
   "manufacturer": "Solinteg",
   "model": "M2HT-29.9K-150",
   "articleNo": "",
   "label": "Solinteg M2HT-29.9K-150",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 29900,
     "maxApparentPowerVa": 29900,
     "nominalVoltageV": 400,
     "maxCurrentA": 45.3
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 135,
     "nominalVoltageV": 620,
     "mpptMinV": 200,
     "mpptMaxV": 950,
     "maxPowerW": 60000,
     "maxPowerBasis": "max_pv_array_kwp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      }
     ]
    },
    "battery": {
     "voltageMinV": 150,
     "voltageMaxV": 840,
     "maxCurrentA": 150,
     "maxChargePowerW": 30000,
     "maxDischargePowerW": 30000,
     "compatible": [
      "Lithium-ion HV (third-party BMS compatible)"
     ]
    },
    "backup": "Off-grid output, < 10 ms switching, 150 % peak 10 s; generator input",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 97.8,
    "euroEfficiencyPct": 97.2,
    "spdDc": "Type II",
    "spdAc": "Type II",
    "details": {
     "series": "Integ M2HT (25-50 kW, HV battery)",
     "ipRating": "IP66",
     "massKg": 89,
     "dimensionsMm": [
      919,
      739,
      305
     ],
     "operatingTempMinC": -30,
     "operatingTempMaxC": 60,
     "communication": [
      "CAN",
      "RS485"
     ],
     "datasheetRef": "Datasheet - ELEKTRON AG - Hybrid-Wechselrichter-Solinteg - INTEG-M2HT-25-50-NO2.02-2025 (1).pdf",
     "notes": [
      "\"Max. PV input voltage 1000*\": above 950 V the inverter is waiting (footnote).",
      "Page 1 \"Max. PV input current 40 A\" and \"PV input current up to 20 A\" (per string).",
      "Duplicate file \"(2)\" identical. User manual \"Solinteg M2HT-(25-50)K-150 User Manuel\" is a scan without text (106 pages) - not read.",
      "Max. input apparent power from grid 59.8 kVA.",
      "Rated current at 400 V; \"Max. Output Current\" printed is the 380 V value."
     ]
    }
   }
  },
  {
   "id": "2fafb912-c9a8-8b7d-a1fd-3cebcab7af3d",
   "revision": 1,
   "manufacturer": "Solinteg",
   "model": "M2HT-30K-150",
   "articleNo": "",
   "label": "Solinteg M2HT-30K-150",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 30000,
     "maxApparentPowerVa": 30000,
     "nominalVoltageV": 400,
     "maxCurrentA": 45.5
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 135,
     "nominalVoltageV": 620,
     "mpptMinV": 200,
     "mpptMaxV": 950,
     "maxPowerW": 60000,
     "maxPowerBasis": "max_pv_array_kwp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      }
     ]
    },
    "battery": {
     "voltageMinV": 150,
     "voltageMaxV": 840,
     "maxCurrentA": 150,
     "maxChargePowerW": 30000,
     "maxDischargePowerW": 30000,
     "compatible": [
      "Lithium-ion HV (third-party BMS compatible)"
     ]
    },
    "backup": "Off-grid output, < 10 ms switching, 150 % peak 10 s; generator input",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 97.8,
    "euroEfficiencyPct": 97.2,
    "spdDc": "Type II",
    "spdAc": "Type II",
    "details": {
     "series": "Integ M2HT (25-50 kW, HV battery)",
     "ipRating": "IP66",
     "massKg": 89,
     "dimensionsMm": [
      919,
      739,
      305
     ],
     "operatingTempMinC": -30,
     "operatingTempMaxC": 60,
     "communication": [
      "CAN",
      "RS485"
     ],
     "datasheetRef": "Datasheet - ELEKTRON AG - Hybrid-Wechselrichter-Solinteg - INTEG-M2HT-25-50-NO2.02-2025 (1).pdf",
     "notes": [
      "\"Max. PV input voltage 1000*\": above 950 V the inverter is waiting (footnote).",
      "Page 1 \"Max. PV input current 40 A\" and \"PV input current up to 20 A\" (per string).",
      "Duplicate file \"(2)\" identical. User manual \"Solinteg M2HT-(25-50)K-150 User Manuel\" is a scan without text (106 pages) - not read.",
      "Max. input apparent power from grid 60 kVA.",
      "Rated current at 400 V; \"Max. Output Current\" printed is the 380 V value."
     ]
    }
   }
  },
  {
   "id": "b21b7225-d9a4-81f0-9ef4-cc23a09db884",
   "revision": 1,
   "manufacturer": "Solinteg",
   "model": "M2HT-40K-150",
   "articleNo": "",
   "label": "Solinteg M2HT-40K-150",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 40000,
     "maxApparentPowerVa": 40000,
     "nominalVoltageV": 400,
     "maxCurrentA": 60.6
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 135,
     "nominalVoltageV": 620,
     "mpptMinV": 200,
     "mpptMaxV": 950,
     "maxPowerW": 80000,
     "maxPowerBasis": "max_pv_array_kwp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      }
     ]
    },
    "battery": {
     "voltageMinV": 150,
     "voltageMaxV": 840,
     "maxCurrentA": 150,
     "maxChargePowerW": 40000,
     "maxDischargePowerW": 40000,
     "compatible": [
      "Lithium-ion HV (third-party BMS compatible)"
     ]
    },
    "backup": "Off-grid output, < 10 ms switching, 150 % peak 10 s; generator input",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 97.8,
    "euroEfficiencyPct": 97.2,
    "spdDc": "Type II",
    "spdAc": "Type II",
    "details": {
     "series": "Integ M2HT (25-50 kW, HV battery)",
     "ipRating": "IP66",
     "massKg": 89,
     "dimensionsMm": [
      919,
      739,
      305
     ],
     "operatingTempMinC": -30,
     "operatingTempMaxC": 60,
     "communication": [
      "CAN",
      "RS485"
     ],
     "datasheetRef": "Datasheet - ELEKTRON AG - Hybrid-Wechselrichter-Solinteg - INTEG-M2HT-25-50-NO2.02-2025 (1).pdf",
     "notes": [
      "\"Max. PV input voltage 1000*\": above 950 V the inverter is waiting (footnote).",
      "Page 1 \"Max. PV input current 40 A\" and \"PV input current up to 20 A\" (per string).",
      "Duplicate file \"(2)\" identical. User manual \"Solinteg M2HT-(25-50)K-150 User Manuel\" is a scan without text (106 pages) - not read.",
      "Max. input apparent power from grid 80 kVA.",
      "Rated current at 400 V; \"Max. Output Current\" printed is the 380 V value."
     ]
    }
   }
  },
  {
   "id": "6807895c-ec8e-8203-8451-b86e208fc2cd",
   "revision": 1,
   "manufacturer": "Solinteg",
   "model": "M2HT-50K-150",
   "articleNo": "",
   "label": "Solinteg M2HT-50K-150",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 50000,
     "maxApparentPowerVa": 50000,
     "nominalVoltageV": 400,
     "maxCurrentA": 75.8
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 135,
     "nominalVoltageV": 620,
     "mpptMinV": 200,
     "mpptMaxV": 950,
     "maxPowerW": 100000,
     "maxPowerBasis": "max_pv_array_kwp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      }
     ]
    },
    "battery": {
     "voltageMinV": 150,
     "voltageMaxV": 840,
     "maxCurrentA": 150,
     "maxChargePowerW": 50000,
     "maxDischargePowerW": 50000,
     "compatible": [
      "Lithium-ion HV (third-party BMS compatible)"
     ]
    },
    "backup": "Off-grid output, < 10 ms switching, 150 % peak 10 s; generator input",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 97.8,
    "euroEfficiencyPct": 97.2,
    "spdDc": "Type II",
    "spdAc": "Type II",
    "details": {
     "series": "Integ M2HT (25-50 kW, HV battery)",
     "ipRating": "IP66",
     "massKg": 89,
     "dimensionsMm": [
      919,
      739,
      305
     ],
     "operatingTempMinC": -30,
     "operatingTempMaxC": 60,
     "communication": [
      "CAN",
      "RS485"
     ],
     "datasheetRef": "Datasheet - ELEKTRON AG - Hybrid-Wechselrichter-Solinteg - INTEG-M2HT-25-50-NO2.02-2025 (1).pdf",
     "notes": [
      "\"Max. PV input voltage 1000*\": above 950 V the inverter is waiting (footnote).",
      "Page 1 \"Max. PV input current 40 A\" and \"PV input current up to 20 A\" (per string).",
      "Duplicate file \"(2)\" identical. User manual \"Solinteg M2HT-(25-50)K-150 User Manuel\" is a scan without text (106 pages) - not read.",
      "Max. input apparent power from grid 80 kVA.",
      "Rated current at 400 V; \"Max. Output Current\" printed is the 380 V value."
     ]
    }
   }
  },
  {
   "id": "b94a7a8a-86a0-86d6-8fd0-5a1ce632f3d5",
   "revision": 1,
   "manufacturer": "Solinteg",
   "model": "MHT-25K-100",
   "articleNo": "",
   "label": "Solinteg MHT-25K-100",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 25000,
     "maxApparentPowerVa": 27500,
     "nominalVoltageV": 400,
     "maxCurrentA": 42
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 135,
     "nominalVoltageV": 620,
     "mpptMinV": 200,
     "mpptMaxV": 850,
     "maxPowerW": 40000,
     "maxPowerBasis": "max_pv_array_kwp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "battery": {
     "voltageMinV": 135,
     "voltageMaxV": 750,
     "maxCurrentA": 100,
     "maxChargePowerW": 25000,
     "maxDischargePowerW": 25000,
     "compatible": [
      "Batterie lithium HV"
     ]
    },
    "backup": "Secours < 10 ms, 135 % 10 s; entrée générateur",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.8,
    "euroEfficiencyPct": 98.3,
    "spdDc": "Type II",
    "spdAc": "Type II",
    "details": {
     "series": "Integ MHT (25-50 kW, HV battery)",
     "ipRating": "IP65",
     "massKg": 72,
     "dimensionsMm": [
      800,
      620,
      300
     ],
     "operatingTempMinC": -30,
     "operatingTempMaxC": 60,
     "communication": [
      "CAN",
      "RS485"
     ],
     "datasheetRef": "INTEG-M-25-50KW-Onduleur_hybride_-_FR-MHT-25-50-NO2_02-2025.pdf",
     "notes": [
      "\"Tension PV d’entrée max. 1000*\": au-delà de 850 V l’onduleur reste en attente.",
      "Up to 10 units parallel on-grid, 4 off-grid (page 1).",
      "Text manual SOLINTEG/Solinteg25-50kWUserManual.pdf gives the same MPPT range 200-850 V (no full-load range).",
      "Max. input apparent power from grid 30 kVA."
     ]
    }
   }
  },
  {
   "id": "faa142f8-9039-83ed-89ca-0371e8d92ce7",
   "revision": 1,
   "manufacturer": "Solinteg",
   "model": "MHT-30K-100",
   "articleNo": "",
   "label": "Solinteg MHT-30K-100",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 30000,
     "maxApparentPowerVa": 33000,
     "nominalVoltageV": 400,
     "maxCurrentA": 50
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 135,
     "nominalVoltageV": 620,
     "mpptMinV": 200,
     "mpptMaxV": 850,
     "maxPowerW": 48000,
     "maxPowerBasis": "max_pv_array_kwp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "battery": {
     "voltageMinV": 135,
     "voltageMaxV": 750,
     "maxCurrentA": 100,
     "maxChargePowerW": 30000,
     "maxDischargePowerW": 30000,
     "compatible": [
      "Batterie lithium HV"
     ]
    },
    "backup": "Secours < 10 ms, 135 % 10 s; entrée générateur",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.8,
    "euroEfficiencyPct": 98.3,
    "spdDc": "Type II",
    "spdAc": "Type II",
    "details": {
     "series": "Integ MHT (25-50 kW, HV battery)",
     "ipRating": "IP65",
     "massKg": 72,
     "dimensionsMm": [
      800,
      620,
      300
     ],
     "operatingTempMinC": -30,
     "operatingTempMaxC": 60,
     "communication": [
      "CAN",
      "RS485"
     ],
     "datasheetRef": "INTEG-M-25-50KW-Onduleur_hybride_-_FR-MHT-25-50-NO2_02-2025.pdf",
     "notes": [
      "\"Tension PV d’entrée max. 1000*\": au-delà de 850 V l’onduleur reste en attente.",
      "Up to 10 units parallel on-grid, 4 off-grid (page 1).",
      "Text manual SOLINTEG/Solinteg25-50kWUserManual.pdf gives the same MPPT range 200-850 V (no full-load range).",
      "Max. input apparent power from grid 36 kVA.",
      "VDE-AR-N 4105: 30.0 kVA / 43.5 A."
     ]
    }
   }
  },
  {
   "id": "fb2c7ac2-154b-8a76-9d2b-3402801267bc",
   "revision": 1,
   "manufacturer": "Solinteg",
   "model": "MHT-36K-100",
   "articleNo": "",
   "label": "Solinteg MHT-36K-100",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 36000,
     "maxApparentPowerVa": 39600,
     "nominalVoltageV": 400,
     "maxCurrentA": 60
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 135,
     "nominalVoltageV": 620,
     "mpptMinV": 200,
     "mpptMaxV": 850,
     "maxPowerW": 57600,
     "maxPowerBasis": "max_pv_array_kwp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "battery": {
     "voltageMinV": 135,
     "voltageMaxV": 750,
     "maxCurrentA": 100,
     "maxChargePowerW": 36000,
     "maxDischargePowerW": 36000,
     "compatible": [
      "Batterie lithium HV"
     ]
    },
    "backup": "Secours < 10 ms, 135 % 10 s; entrée générateur",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.8,
    "euroEfficiencyPct": 98.3,
    "spdDc": "Type II",
    "spdAc": "Type II",
    "details": {
     "series": "Integ MHT (25-50 kW, HV battery)",
     "ipRating": "IP65",
     "massKg": 72,
     "dimensionsMm": [
      800,
      620,
      300
     ],
     "operatingTempMinC": -30,
     "operatingTempMaxC": 60,
     "communication": [
      "CAN",
      "RS485"
     ],
     "datasheetRef": "INTEG-M-25-50KW-Onduleur_hybride_-_FR-MHT-25-50-NO2_02-2025.pdf",
     "notes": [
      "\"Tension PV d’entrée max. 1000*\": au-delà de 850 V l’onduleur reste en attente.",
      "Up to 10 units parallel on-grid, 4 off-grid (page 1).",
      "Text manual SOLINTEG/Solinteg25-50kWUserManual.pdf gives the same MPPT range 200-850 V (no full-load range).",
      "Max. input apparent power from grid 43.5 kVA."
     ]
    }
   }
  },
  {
   "id": "a40ecaee-1e8c-8ab7-a664-54cced27113e",
   "revision": 1,
   "manufacturer": "Solinteg",
   "model": "MHT-40K-100",
   "articleNo": "",
   "label": "Solinteg MHT-40K-100",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 40000,
     "maxApparentPowerVa": 44000,
     "nominalVoltageV": 400,
     "maxCurrentA": 66
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 135,
     "nominalVoltageV": 620,
     "mpptMinV": 200,
     "mpptMaxV": 850,
     "maxPowerW": 64000,
     "maxPowerBasis": "max_pv_array_kwp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "battery": {
     "voltageMinV": 135,
     "voltageMaxV": 750,
     "maxCurrentA": 100,
     "maxChargePowerW": 40000,
     "maxDischargePowerW": 40000,
     "compatible": [
      "Batterie lithium HV"
     ]
    },
    "backup": "Secours < 10 ms, 135 % 10 s; entrée générateur",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.8,
    "euroEfficiencyPct": 98.3,
    "spdDc": "Type II",
    "spdAc": "Type II",
    "details": {
     "series": "Integ MHT (25-50 kW, HV battery)",
     "ipRating": "IP65",
     "massKg": 72,
     "dimensionsMm": [
      800,
      620,
      300
     ],
     "operatingTempMinC": -30,
     "operatingTempMaxC": 60,
     "communication": [
      "CAN",
      "RS485"
     ],
     "datasheetRef": "INTEG-M-25-50KW-Onduleur_hybride_-_FR-MHT-25-50-NO2_02-2025.pdf",
     "notes": [
      "\"Tension PV d’entrée max. 1000*\": au-delà de 850 V l’onduleur reste en attente.",
      "Up to 10 units parallel on-grid, 4 off-grid (page 1).",
      "Text manual SOLINTEG/Solinteg25-50kWUserManual.pdf gives the same MPPT range 200-850 V (no full-load range).",
      "Max. input apparent power from grid 48 kVA."
     ]
    }
   }
  },
  {
   "id": "115b047c-4254-8a6c-9e0a-fcc28353b130",
   "revision": 1,
   "manufacturer": "Solinteg",
   "model": "MHT-50K-100",
   "articleNo": "",
   "label": "Solinteg MHT-50K-100",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 50000,
     "maxApparentPowerVa": 55000,
     "nominalVoltageV": 400,
     "maxCurrentA": 83
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 135,
     "nominalVoltageV": 620,
     "mpptMinV": 200,
     "mpptMaxV": 850,
     "maxPowerW": 80000,
     "maxPowerBasis": "max_pv_array_kwp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "battery": {
     "voltageMinV": 135,
     "voltageMaxV": 750,
     "maxCurrentA": 100,
     "maxChargePowerW": 50000,
     "maxDischargePowerW": 50000,
     "compatible": [
      "Batterie lithium HV"
     ]
    },
    "backup": "Secours < 10 ms, 135 % 10 s; entrée générateur",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.8,
    "euroEfficiencyPct": 98.3,
    "spdDc": "Type II",
    "spdAc": "Type II",
    "details": {
     "series": "Integ MHT (25-50 kW, HV battery)",
     "ipRating": "IP65",
     "massKg": 72,
     "dimensionsMm": [
      800,
      620,
      300
     ],
     "operatingTempMinC": -30,
     "operatingTempMaxC": 60,
     "communication": [
      "CAN",
      "RS485"
     ],
     "datasheetRef": "INTEG-M-25-50KW-Onduleur_hybride_-_FR-MHT-25-50-NO2_02-2025.pdf",
     "notes": [
      "\"Tension PV d’entrée max. 1000*\": au-delà de 850 V l’onduleur reste en attente.",
      "Up to 10 units parallel on-grid, 4 off-grid (page 1).",
      "Text manual SOLINTEG/Solinteg25-50kWUserManual.pdf gives the same MPPT range 200-850 V (no full-load range).",
      "Max. input apparent power from grid 60 kVA."
     ]
    }
   }
  },
  {
   "id": "fdb781e1-bd2a-8777-b776-6cc4ab15ca95",
   "revision": 1,
   "manufacturer": "Solis (Ginlong)",
   "model": "S6-EH3P100K10-NV-YD-H",
   "articleNo": "",
   "label": "Solis (Ginlong) S6-EH3P100K10-NV-YD-H",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 100000,
     "maxApparentPowerVa": 100000,
     "nominalVoltageV": 400
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 180,
     "nominalVoltageV": 600,
     "mpptMinV": 150,
     "mpptMaxV": 950,
     "maxPowerW": 200000,
     "maxPowerBasis": "recommended_max_pv_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      }
     ]
    },
    "battery": {
     "voltageMinV": 300,
     "voltageMaxV": 950,
     "maxCurrentA": 200,
     "compatible": [
      "Li-ion 300-950 V (100-314 Ah modules)"
     ]
    },
    "backup": "Backup 1.4 x rated 10 s; 1.6 x rated 200 ms; switching < 10 ms (single unit)",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 97.5,
    "euroEfficiencyPct": 97.1,
    "afci": "optional",
    "spdDc": "Type II",
    "spdAc": "Type II",
    "details": {
     "series": "S6-EH3P Solarator 80-125K (HV)",
     "ipRating": "IP66",
     "massKg": 170,
     "dimensionsMm": [
      1174,
      814,
      400
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "WiFi + LAN + Bluetooth",
      "CAN-BMS x2",
      "CAN-Parallel x2",
      "RS485",
      "RS485-Meter",
      "DRM",
      "DI x5",
      "DO x4",
      "4G (optional)"
     ],
     "datasheetRef": "S6-EH3P(80-125)K-Europe-FR-Flyer-Elektron.pdf",
     "notes": [
      "\"Courant maximal par entrée CC 42 A\" (per DC input) - read as per string; page 1 claims \"courant d’entrée maximal de 21A\".",
      "Max. power per phase 33 % of rated (grid & backup).",
      "2 battery ports x 100 A; generator input.",
      "User manual (S6-EH3P(80-125)K User Manuel, p.104-116) confirms 10 MPPT / 20 strings, 10 x 42 A, 10 x 60 A for 60K-125K LV/NV variants.",
      "Flyer column \"80K/100K/125K\"; full model names from the user manual."
     ]
    }
   }
  },
  {
   "id": "4173fabe-f39e-846c-8f7e-f76a095c668a",
   "revision": 1,
   "manufacturer": "Solis (Ginlong)",
   "model": "S6-EH3P125K10-NV-YD-H",
   "articleNo": "",
   "label": "Solis (Ginlong) S6-EH3P125K10-NV-YD-H",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 125000,
     "maxApparentPowerVa": 125000,
     "nominalVoltageV": 400
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 180,
     "nominalVoltageV": 600,
     "mpptMinV": 150,
     "mpptMaxV": 950,
     "maxPowerW": 250000,
     "maxPowerBasis": "recommended_max_pv_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      }
     ]
    },
    "battery": {
     "voltageMinV": 300,
     "voltageMaxV": 950,
     "maxCurrentA": 200,
     "compatible": [
      "Li-ion 300-950 V (100-314 Ah modules)"
     ]
    },
    "backup": "Backup 1.4 x rated 10 s; 1.6 x rated 200 ms; switching < 10 ms (single unit)",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 97.5,
    "euroEfficiencyPct": 97.2,
    "afci": "optional",
    "spdDc": "Type II",
    "spdAc": "Type II",
    "details": {
     "series": "S6-EH3P Solarator 80-125K (HV)",
     "ipRating": "IP66",
     "massKg": 170,
     "dimensionsMm": [
      1174,
      814,
      400
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "WiFi + LAN + Bluetooth",
      "CAN-BMS x2",
      "CAN-Parallel x2",
      "RS485",
      "RS485-Meter",
      "DRM",
      "DI x5",
      "DO x4",
      "4G (optional)"
     ],
     "datasheetRef": "S6-EH3P(80-125)K-Europe-FR-Flyer-Elektron.pdf",
     "notes": [
      "\"Courant maximal par entrée CC 42 A\" (per DC input) - read as per string; page 1 claims \"courant d’entrée maximal de 21A\".",
      "Max. power per phase 33 % of rated (grid & backup).",
      "2 battery ports x 100 A; generator input.",
      "User manual (S6-EH3P(80-125)K User Manuel, p.104-116) confirms 10 MPPT / 20 strings, 10 x 42 A, 10 x 60 A for 60K-125K LV/NV variants.",
      "Flyer column \"80K/100K/125K\"; full model names from the user manual."
     ]
    }
   }
  },
  {
   "id": "0d462d2b-603f-80a1-9883-475278c22c73",
   "revision": 1,
   "manufacturer": "Solis (Ginlong)",
   "model": "S6-EH3P80K10-NV-YD-H",
   "articleNo": "",
   "label": "Solis (Ginlong) S6-EH3P80K10-NV-YD-H",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 80000,
     "maxApparentPowerVa": 80000,
     "nominalVoltageV": 400
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 180,
     "nominalVoltageV": 600,
     "mpptMinV": 150,
     "mpptMaxV": 950,
     "maxPowerW": 160000,
     "maxPowerBasis": "recommended_max_pv_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      },
      {
       "inputs": 2,
       "maxCurrentA": 42,
       "maxShortCircuitCurrentA": 60
      }
     ]
    },
    "battery": {
     "voltageMinV": 300,
     "voltageMaxV": 950,
     "maxCurrentA": 200,
     "compatible": [
      "Li-ion 300-950 V (100-314 Ah modules)"
     ]
    },
    "backup": "Backup 1.6 x rated 10 s; 2 x rated 200 ms; switching < 10 ms (single unit)",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 97.5,
    "euroEfficiencyPct": 96.9,
    "afci": "optional",
    "spdDc": "Type II",
    "spdAc": "Type II",
    "details": {
     "series": "S6-EH3P Solarator 80-125K (HV)",
     "ipRating": "IP66",
     "massKg": 170,
     "dimensionsMm": [
      1174,
      814,
      400
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "WiFi + LAN + Bluetooth",
      "CAN-BMS x2",
      "CAN-Parallel x2",
      "RS485",
      "RS485-Meter",
      "DRM",
      "DI x5",
      "DO x4",
      "4G (optional)"
     ],
     "datasheetRef": "S6-EH3P(80-125)K-Europe-FR-Flyer-Elektron.pdf",
     "notes": [
      "\"Courant maximal par entrée CC 42 A\" (per DC input) - read as per string; page 1 claims \"courant d’entrée maximal de 21A\".",
      "Max. power per phase 33 % of rated (grid & backup).",
      "2 battery ports x 100 A; generator input.",
      "User manual (S6-EH3P(80-125)K User Manuel, p.104-116) confirms 10 MPPT / 20 strings, 10 x 42 A, 10 x 60 A for 60K-125K LV/NV variants.",
      "Flyer column \"80K/100K/125K\"; full model names from the user manual."
     ]
    }
   }
  },
  {
   "id": "bafa8eda-e2e6-80c3-8e83-3e3c00eef2d6",
   "revision": 1,
   "manufacturer": "Sungrow",
   "model": "SG40CX-P2",
   "articleNo": "",
   "label": "Sungrow SG40CX-P2",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "string",
    "ac": {
     "phases": 3,
     "nominalPowerW": 40000,
     "maxApparentPowerVa": 44000,
     "nominalVoltageV": 400,
     "maxCurrentA": 66.9
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "minVoltageV": 160,
     "nominalVoltageV": 600,
     "mpptMinV": 160,
     "mpptMaxV": 1000,
     "maxPowerW": 56000,
     "maxPowerBasis": "recommended_max_pv_wp",
     "maxCurrentTotalA": 120,
     "maxShortCircuitCurrentTotalA": 160,
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 30,
       "maxShortCircuitCurrentA": 40
      }
     ]
    },
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.5,
    "euroEfficiencyPct": 98.3,
    "afci": "yes",
    "spdDc": "Type I+II",
    "spdAc": "Type II",
    "details": {
     "series": "SG CX-P2",
     "ipRating": "IP66",
     "massKg": 40,
     "dimensionsMm": [
      645,
      575,
      245
     ],
     "operatingTempMinC": -30,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN (optional)",
      "Ethernet (optional)",
      "Bluetooth + APP"
     ],
     "datasheetRef": "SG40.pdf",
     "notes": [
      "Rated AC output power printed \"40 kVA\"; max apparent 44 kVA, 40 kVA for Germany, Belgium, Austria, Ukraine, Denmark (footnote 1).",
      "Max. current for DC connector 40 A.",
      "Text layer of p.2 is split (labels then values); mapping checked by order.",
      "Footnote 2: minimum order quantity product."
     ]
    }
   }
  },
  {
   "id": "26d45662-4336-8cc1-ac19-926309ae0de1",
   "revision": 1,
   "manufacturer": "Sungrow",
   "model": "SH10RT",
   "articleNo": "",
   "label": "Sungrow SH10RT",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 10000,
     "maxApparentPowerVa": 10000,
     "nominalVoltageV": 400,
     "maxCurrentA": 15.2
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 250,
     "nominalVoltageV": 600,
     "mpptMinV": 200,
     "mpptMaxV": 950,
     "fullPowerMpptMinV": 280,
     "fullPowerMpptMaxV": 850,
     "maxPowerW": 15000,
     "maxPowerBasis": "max_pv_input_power_w",
     "maxCurrentTotalA": 37.5,
     "trackers": [
      {
       "inputs": 1,
       "maxCurrentA": 12.5,
       "maxShortCircuitCurrentA": 16
      },
      {
       "inputs": 2,
       "maxCurrentA": 25,
       "maxShortCircuitCurrentA": 32
      }
     ]
    },
    "battery": {
     "voltageMinV": 150,
     "voltageMaxV": 600,
     "maxCurrentA": 30,
     "maxChargePowerW": 10600,
     "maxDischargePowerW": 10600,
     "compatible": [
      "Li-ion 150-600 V"
     ]
    },
    "backup": "Backup peak 12000 W/VA 5 min",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.4,
    "euroEfficiencyPct": 97.9,
    "spdDc": "Type II",
    "spdAc": "Type II",
    "details": {
     "series": "SH RT (residential hybrid)",
     "ipRating": "IP65",
     "massKg": 27,
     "dimensionsMm": [
      460,
      540,
      170
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN",
      "Ethernet",
      "CAN",
      "4 DI",
      "1 DO"
     ],
     "datasheetRef": "SH5-6-8-10.0RT-V112.pdf",
     "notes": [
      "Text layer scrambled (values grouped per model in odd order); all values re-read on the original PDF image.",
      "Max. current for input connector 16 A.",
      "Backup: switch time < 20 ms; rated output current for backup load (on-grid) 3 x 18.5 A.",
      "Parallel master-slave up to 5 (Germany 2).",
      "Asymmetric MPPTs: MPPT1 1 string 12.5 A / 16 A, MPPT2 2 strings 25 A / 32 A."
     ]
    }
   }
  },
  {
   "id": "ed88052f-3677-8427-a1f9-9cfcd7546502",
   "revision": 1,
   "manufacturer": "Sungrow",
   "model": "SH125CX",
   "articleNo": "",
   "label": "Sungrow SH125CX",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 125000,
     "maxApparentPowerVa": 125000,
     "nominalVoltageV": 400,
     "maxCurrentA": 189.9
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "minVoltageV": 180,
     "nominalVoltageV": 600,
     "mpptMinV": 180,
     "mpptMaxV": 1000,
     "fullPowerMpptMinV": 550,
     "fullPowerMpptMaxV": 880,
     "maxPowerW": 250000,
     "maxPowerBasis": "max_pv_input_power_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      }
     ]
    },
    "battery": {
     "voltageMinV": 129,
     "voltageMaxV": 880,
     "maxCurrentA": 200,
     "maxChargePowerW": 125000,
     "maxDischargePowerW": 125000,
     "compatible": [
      "Lithium-ion 129-880 V"
     ]
    },
    "backup": "yes",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.6,
    "euroEfficiencyPct": 98.3,
    "afci": "yes",
    "spdDc": "Type I+II",
    "spdAc": "Type II",
    "details": {
     "series": "SH CX (C&I hybrid)",
     "ipRating": "IP66",
     "massKg": 128,
     "dimensionsMm": [
      1095,
      795,
      360
     ],
     "operatingTempMinC": -30,
     "operatingTempMaxC": 60,
     "communication": [
      "CAN (battery)",
      "RS485 (logger)",
      "WLAN / Ethernet",
      "DI x2 / DO x3"
     ],
     "datasheetRef": "EN_DS_SH125CX_Datasheet_V4_2026105.pdf",
     "notes": [
      "Full-load MPPT range 550-880 V from the user manual EN_UM_SH50_80_100_110_125CX_V17 (p.193 / p.202).",
      "Max. current for DC connector 30 A.",
      "Backup: switch <= 10 ms, 1.5 x rated 10 s.",
      "User manual also covers SH100CX / SH110CX (no datasheet, not extracted).",
      "Weight printed \"<= 128 kg\".",
      "Black-start minimum battery voltage 270 V.",
      "Max. AC power from grid 160 kVA @230 V.",
      "AFCI 3.0, detection range 450 m."
     ]
    }
   }
  },
  {
   "id": "ce308a65-6467-821b-9f78-86b021f55566",
   "revision": 1,
   "manufacturer": "Sungrow",
   "model": "SH15T",
   "articleNo": "",
   "label": "Sungrow SH15T",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 15000,
     "maxApparentPowerVa": 15000,
     "nominalVoltageV": 400,
     "maxCurrentA": 22.8
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 180,
     "minVoltageV": 150,
     "nominalVoltageV": 600,
     "mpptMinV": 150,
     "mpptMaxV": 950,
     "maxPowerW": 30000,
     "maxPowerBasis": "recommended_max_pv_wp",
     "maxCurrentTotalA": 80,
     "maxShortCircuitCurrentTotalA": 100,
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 32,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 32,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 1,
       "maxCurrentA": 16,
       "maxShortCircuitCurrentA": 20
      }
     ]
    },
    "battery": {
     "voltageMinV": 100,
     "voltageMaxV": 700,
     "maxCurrentA": 50,
     "maxChargePowerW": 30000,
     "maxDischargePowerW": 15000,
     "compatible": [
      "Li-ion 100-700 V"
     ]
    },
    "backup": "Off-grid peak 25500 W/VA 10 s",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.1,
    "euroEfficiencyPct": 97.6,
    "afci": "yes",
    "spdDc": "Type II",
    "spdAc": "Type II",
    "details": {
     "series": "SH T (residential/small C&I hybrid)",
     "ipRating": "IP65",
     "massKg": 38,
     "dimensionsMm": [
      620,
      480,
      245
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN",
      "Ethernet",
      "CAN",
      "DI x4 / DO x2 / DRM0"
     ],
     "datasheetRef": "SH15T-20-25-V11.pdf",
     "notes": [
      "Full-load MPPT range: \"refer to user manual\" (not in corpus).",
      "Max. current for input connector 30 A; page 1: \"Max. 16 A DC input current per string\".",
      "Built-in 63 A bypass, max. AC power from grid 43,000 VA, backup on-grid 43,000 W / 3 x 63 A, switch < 10 ms.",
      "Text layer split; merged efficiency/weight/cooling/noise cells read on the original PDF (SH15T+SH20T share one column group, SH25T the other).",
      "Max. operating altitude 2000 m.",
      "Noise 35 dB(A)."
     ]
    }
   }
  },
  {
   "id": "cea1d176-47da-845b-acb7-202441acccd3",
   "revision": 1,
   "manufacturer": "Sungrow",
   "model": "SH20T",
   "articleNo": "",
   "label": "Sungrow SH20T",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 20000,
     "maxApparentPowerVa": 20000,
     "nominalVoltageV": 400,
     "maxCurrentA": 30.4
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 180,
     "minVoltageV": 150,
     "nominalVoltageV": 600,
     "mpptMinV": 150,
     "mpptMaxV": 950,
     "maxPowerW": 40000,
     "maxPowerBasis": "recommended_max_pv_wp",
     "maxCurrentTotalA": 80,
     "maxShortCircuitCurrentTotalA": 100,
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 32,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 32,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 1,
       "maxCurrentA": 16,
       "maxShortCircuitCurrentA": 20
      }
     ]
    },
    "battery": {
     "voltageMinV": 100,
     "voltageMaxV": 700,
     "maxCurrentA": 50,
     "maxChargePowerW": 30000,
     "maxDischargePowerW": 20000,
     "compatible": [
      "Li-ion 100-700 V"
     ]
    },
    "backup": "Off-grid peak 32000 W/VA 10 s",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.1,
    "euroEfficiencyPct": 97.6,
    "afci": "yes",
    "spdDc": "Type II",
    "spdAc": "Type II",
    "details": {
     "series": "SH T (residential/small C&I hybrid)",
     "ipRating": "IP65",
     "massKg": 38,
     "dimensionsMm": [
      620,
      480,
      245
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN",
      "Ethernet",
      "CAN",
      "DI x4 / DO x2 / DRM0"
     ],
     "datasheetRef": "SH15T-20-25-V11.pdf",
     "notes": [
      "Full-load MPPT range: \"refer to user manual\" (not in corpus).",
      "Max. current for input connector 30 A; page 1: \"Max. 16 A DC input current per string\".",
      "Built-in 63 A bypass, max. AC power from grid 43,000 VA, backup on-grid 43,000 W / 3 x 63 A, switch < 10 ms.",
      "Text layer split; merged efficiency/weight/cooling/noise cells read on the original PDF (SH15T+SH20T share one column group, SH25T the other).",
      "Max. operating altitude 2000 m.",
      "Noise 35 dB(A)."
     ]
    }
   }
  },
  {
   "id": "b1fba3b2-d878-8ce6-ab46-d56e77e704a6",
   "revision": 1,
   "manufacturer": "Sungrow",
   "model": "SH25T",
   "articleNo": "",
   "label": "Sungrow SH25T",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 25000,
     "maxApparentPowerVa": 25000,
     "nominalVoltageV": 400,
     "maxCurrentA": 37.9
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 180,
     "minVoltageV": 150,
     "nominalVoltageV": 600,
     "mpptMinV": 150,
     "mpptMaxV": 950,
     "maxPowerW": 50000,
     "maxPowerBasis": "recommended_max_pv_wp",
     "maxCurrentTotalA": 80,
     "maxShortCircuitCurrentTotalA": 100,
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 32,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 2,
       "maxCurrentA": 32,
       "maxShortCircuitCurrentA": 40
      },
      {
       "inputs": 1,
       "maxCurrentA": 16,
       "maxShortCircuitCurrentA": 20
      }
     ]
    },
    "battery": {
     "voltageMinV": 100,
     "voltageMaxV": 700,
     "maxCurrentA": 50,
     "maxChargePowerW": 30000,
     "maxDischargePowerW": 25000,
     "compatible": [
      "Li-ion 100-700 V"
     ]
    },
    "backup": "Off-grid peak 36500 W/VA 10 s",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.2,
    "euroEfficiencyPct": 97.8,
    "afci": "yes",
    "spdDc": "Type II",
    "spdAc": "Type II",
    "details": {
     "series": "SH T (residential/small C&I hybrid)",
     "ipRating": "IP65",
     "massKg": 40,
     "dimensionsMm": [
      620,
      480,
      245
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN",
      "Ethernet",
      "CAN",
      "DI x4 / DO x2 / DRM0"
     ],
     "datasheetRef": "SH15T-20-25-V11.pdf",
     "notes": [
      "Full-load MPPT range: \"refer to user manual\" (not in corpus).",
      "Max. current for input connector 30 A; page 1: \"Max. 16 A DC input current per string\".",
      "Built-in 63 A bypass, max. AC power from grid 43,000 VA, backup on-grid 43,000 W / 3 x 63 A, switch < 10 ms.",
      "Text layer split; merged efficiency/weight/cooling/noise cells read on the original PDF (SH15T+SH20T share one column group, SH25T the other).",
      "Max. operating altitude 2000 m.",
      "Noise 50 dB(A)."
     ]
    }
   }
  },
  {
   "id": "0b7b0a21-dd6e-8a3a-8aa8-fce83e48b44e",
   "revision": 1,
   "manufacturer": "Sungrow",
   "model": "SH5.0RT",
   "articleNo": "",
   "label": "Sungrow SH5.0RT",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 5000,
     "maxApparentPowerVa": 5000,
     "nominalVoltageV": 400,
     "maxCurrentA": 7.6
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 180,
     "nominalVoltageV": 600,
     "mpptMinV": 150,
     "mpptMaxV": 950,
     "fullPowerMpptMinV": 210,
     "fullPowerMpptMaxV": 850,
     "maxPowerW": 7500,
     "maxPowerBasis": "max_pv_input_power_w",
     "maxCurrentTotalA": 25,
     "trackers": [
      {
       "inputs": 1,
       "maxCurrentA": 12.5,
       "maxShortCircuitCurrentA": 16
      },
      {
       "inputs": 1,
       "maxCurrentA": 12.5,
       "maxShortCircuitCurrentA": 16
      }
     ]
    },
    "battery": {
     "voltageMinV": 150,
     "voltageMaxV": 600,
     "maxCurrentA": 30,
     "maxChargePowerW": 7500,
     "maxDischargePowerW": 6000,
     "compatible": [
      "Li-ion 150-600 V"
     ]
    },
    "backup": "Backup peak 6000 W/VA 5 min, 10000 W/VA 10 s",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98,
    "euroEfficiencyPct": 97.2,
    "spdDc": "Type II",
    "spdAc": "Type II",
    "details": {
     "series": "SH RT (residential hybrid)",
     "ipRating": "IP65",
     "massKg": 27,
     "dimensionsMm": [
      460,
      540,
      170
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN",
      "Ethernet",
      "CAN",
      "4 DI",
      "1 DO"
     ],
     "datasheetRef": "SH5-6-8-10.0RT-V112.pdf",
     "notes": [
      "Text layer scrambled (values grouped per model in odd order); all values re-read on the original PDF image.",
      "Max. current for input connector 16 A.",
      "Backup: switch time < 20 ms; rated output current for backup load (on-grid) 3 x 18.5 A.",
      "Parallel master-slave up to 5 (Germany 2)."
     ]
    }
   }
  },
  {
   "id": "524970eb-85ba-8780-9dd0-2055a4075885",
   "revision": 1,
   "manufacturer": "Sungrow",
   "model": "SH50CX",
   "articleNo": "",
   "label": "Sungrow SH50CX",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 50000,
     "maxApparentPowerVa": 55000,
     "nominalVoltageV": 400,
     "maxCurrentA": 83.6
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "minVoltageV": 180,
     "nominalVoltageV": 600,
     "mpptMinV": 180,
     "mpptMaxV": 1000,
     "fullPowerMpptMinV": 550,
     "fullPowerMpptMaxV": 880,
     "maxPowerW": 100000,
     "maxPowerBasis": "max_pv_input_power_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      }
     ]
    },
    "battery": {
     "voltageMinV": 129,
     "voltageMaxV": 880,
     "maxCurrentA": 180,
     "maxChargePowerW": 50000,
     "maxDischargePowerW": 50000,
     "compatible": [
      "Lithium-ion 129-880 V"
     ]
    },
    "backup": "yes",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.2,
    "euroEfficiencyPct": 97.9,
    "afci": "yes",
    "spdDc": "Type I+II",
    "spdAc": "Type II",
    "details": {
     "series": "SH CX (C&I hybrid)",
     "ipRating": "IP66",
     "massKg": 115,
     "dimensionsMm": [
      1095,
      795,
      360
     ],
     "operatingTempMinC": -30,
     "operatingTempMaxC": 60,
     "communication": [
      "CAN (battery)",
      "RS485 (logger)",
      "WLAN / Ethernet",
      "DI x2 / DO x3"
     ],
     "datasheetRef": "DS_20260424_SH50-80CX_Datasheet_V1_EN (1).pdf",
     "notes": [
      "Full-load MPPT range 550-880 V from the user manual EN_UM_SH50_80_100_110_125CX_V17 (p.193 / p.202).",
      "Max. current for DC connector 30 A.",
      "Backup: switch <= 10 ms, 1.5 x rated 10 s.",
      "User manual also covers SH100CX / SH110CX (no datasheet, not extracted).",
      "PRELIMINARY datasheet V1 2026.",
      "Weight printed \"<= 115 kg\".",
      "Black-start minimum battery voltage 150 V.",
      "Max. AC power from grid 100 kVA @230 V (55 kVA without backup loads)."
     ]
    }
   }
  },
  {
   "id": "25a79e97-afff-84a9-ac0a-707498b18c43",
   "revision": 1,
   "manufacturer": "Sungrow",
   "model": "SH6.0RT",
   "articleNo": "",
   "label": "Sungrow SH6.0RT",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 6000,
     "maxApparentPowerVa": 6000,
     "nominalVoltageV": 400,
     "maxCurrentA": 9.1
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 250,
     "nominalVoltageV": 600,
     "mpptMinV": 200,
     "mpptMaxV": 950,
     "fullPowerMpptMinV": 250,
     "fullPowerMpptMaxV": 850,
     "maxPowerW": 9000,
     "maxPowerBasis": "max_pv_input_power_w",
     "maxCurrentTotalA": 25,
     "trackers": [
      {
       "inputs": 1,
       "maxCurrentA": 12.5,
       "maxShortCircuitCurrentA": 16
      },
      {
       "inputs": 1,
       "maxCurrentA": 12.5,
       "maxShortCircuitCurrentA": 16
      }
     ]
    },
    "battery": {
     "voltageMinV": 150,
     "voltageMaxV": 600,
     "maxCurrentA": 30,
     "maxChargePowerW": 9000,
     "maxDischargePowerW": 7200,
     "compatible": [
      "Li-ion 150-600 V"
     ]
    },
    "backup": "Backup peak 7200 W/VA 5 min, 10000 W/VA 10 s",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.2,
    "euroEfficiencyPct": 97.5,
    "spdDc": "Type II",
    "spdAc": "Type II",
    "details": {
     "series": "SH RT (residential hybrid)",
     "ipRating": "IP65",
     "massKg": 27,
     "dimensionsMm": [
      460,
      540,
      170
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN",
      "Ethernet",
      "CAN",
      "4 DI",
      "1 DO"
     ],
     "datasheetRef": "SH5-6-8-10.0RT-V112.pdf",
     "notes": [
      "Text layer scrambled (values grouped per model in odd order); all values re-read on the original PDF image.",
      "Max. current for input connector 16 A.",
      "Backup: switch time < 20 ms; rated output current for backup load (on-grid) 3 x 18.5 A.",
      "Parallel master-slave up to 5 (Germany 2)."
     ]
    }
   }
  },
  {
   "id": "fc22b9ea-a693-812d-b400-f9f873079cc5",
   "revision": 1,
   "manufacturer": "Sungrow",
   "model": "SH8.0RT",
   "articleNo": "",
   "label": "Sungrow SH8.0RT",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 8000,
     "maxApparentPowerVa": 8000,
     "nominalVoltageV": 400,
     "maxCurrentA": 12.1
    },
    "dc": {
     "maxVoltageV": 1000,
     "startVoltageV": 250,
     "nominalVoltageV": 600,
     "mpptMinV": 200,
     "mpptMaxV": 950,
     "fullPowerMpptMinV": 330,
     "fullPowerMpptMaxV": 850,
     "maxPowerW": 12000,
     "maxPowerBasis": "max_pv_input_power_w",
     "maxCurrentTotalA": 25,
     "trackers": [
      {
       "inputs": 1,
       "maxCurrentA": 12.5,
       "maxShortCircuitCurrentA": 16
      },
      {
       "inputs": 1,
       "maxCurrentA": 12.5,
       "maxShortCircuitCurrentA": 16
      }
     ]
    },
    "battery": {
     "voltageMinV": 150,
     "voltageMaxV": 600,
     "maxCurrentA": 30,
     "maxChargePowerW": 10600,
     "maxDischargePowerW": 10600,
     "compatible": [
      "Li-ion 150-600 V"
     ]
    },
    "backup": "Backup peak 12000 W/VA 5 min",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.4,
    "euroEfficiencyPct": 97.9,
    "spdDc": "Type II",
    "spdAc": "Type II",
    "details": {
     "series": "SH RT (residential hybrid)",
     "ipRating": "IP65",
     "massKg": 27,
     "dimensionsMm": [
      460,
      540,
      170
     ],
     "operatingTempMinC": -25,
     "operatingTempMaxC": 60,
     "communication": [
      "RS485",
      "WLAN",
      "Ethernet",
      "CAN",
      "4 DI",
      "1 DO"
     ],
     "datasheetRef": "SH5-6-8-10.0RT-V112.pdf",
     "notes": [
      "Text layer scrambled (values grouped per model in odd order); all values re-read on the original PDF image.",
      "Max. current for input connector 16 A.",
      "Backup: switch time < 20 ms; rated output current for backup load (on-grid) 3 x 18.5 A.",
      "Parallel master-slave up to 5 (Germany 2)."
     ]
    }
   }
  },
  {
   "id": "7f4d2052-3718-8fd1-8842-715e181a6afb",
   "revision": 1,
   "manufacturer": "Sungrow",
   "model": "SH80CX",
   "articleNo": "",
   "label": "Sungrow SH80CX",
   "descriptions": {},
   "source": "import",
   "verified": false,
   "spec": {
    "family": "inverter",
    "kind": "hybrid",
    "ac": {
     "phases": 3,
     "nominalPowerW": 80000,
     "maxApparentPowerVa": 88000,
     "nominalVoltageV": 400,
     "maxCurrentA": 133.7
    },
    "dc": {
     "maxVoltageV": 1100,
     "startVoltageV": 200,
     "minVoltageV": 180,
     "nominalVoltageV": 600,
     "mpptMinV": 180,
     "mpptMaxV": 1000,
     "fullPowerMpptMinV": 550,
     "fullPowerMpptMaxV": 880,
     "maxPowerW": 160000,
     "maxPowerBasis": "max_pv_input_power_wp",
     "trackers": [
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      },
      {
       "inputs": 2,
       "maxCurrentA": 40,
       "maxShortCircuitCurrentA": 50
      }
     ]
    },
    "battery": {
     "voltageMinV": 129,
     "voltageMaxV": 880,
     "maxCurrentA": 200,
     "maxChargePowerW": 80000,
     "maxDischargePowerW": 80000,
     "compatible": [
      "Lithium-ion 129-880 V"
     ]
    },
    "backup": "yes",
    "optimizerRequired": false,
    "compatibleOptimizers": [],
    "maxEfficiencyPct": 98.3,
    "euroEfficiencyPct": 98,
    "afci": "yes",
    "spdDc": "Type I+II",
    "spdAc": "Type II",
    "details": {
     "series": "SH CX (C&I hybrid)",
     "ipRating": "IP66",
     "massKg": 128,
     "dimensionsMm": [
      1095,
      795,
      360
     ],
     "operatingTempMinC": -30,
     "operatingTempMaxC": 60,
     "communication": [
      "CAN (battery)",
      "RS485 (logger)",
      "WLAN / Ethernet",
      "DI x2 / DO x3"
     ],
     "datasheetRef": "DS_20260424_SH50-80CX_Datasheet_V1_EN (1).pdf",
     "notes": [
      "Full-load MPPT range 550-880 V from the user manual EN_UM_SH50_80_100_110_125CX_V17 (p.193 / p.202).",
      "Max. current for DC connector 30 A.",
      "Backup: switch <= 10 ms, 1.5 x rated 10 s.",
      "User manual also covers SH100CX / SH110CX (no datasheet, not extracted).",
      "PRELIMINARY datasheet V1 2026.",
      "Weight printed \"<= 128 kg\".",
      "Black-start minimum battery voltage 270 V.",
      "Max. AC power from grid 160 kVA @230 V (88 kVA without backup loads)."
     ]
    }
   }
  }
 ]
}
